{
  "meta": {
    "schemaVersion": 1,
    "catalogVersion": "2026-10-INFOSEC",
    "sample": false,
    "notice": "INFOSEC Electrical Protection Catalog 2025 — références produit du catalogue ; valeurs non publiées estimées (champ « estimated »)."
  },
  "models": [
    {
      "id": "INF-66111",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "66111 (IEC) / 66105 (FR/Schuko)",
      "reference": "INFOSEC X1+ 500",
      "range": "INFOSEC X1+",
      "technology": "line_interactive",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 0.5,
        "kW": 0.3,
        "pf": 0.6
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.94
          },
          {
            "load": 0.5,
            "eta": 0.96
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.97
          }
        ],
        "eco": null,
        "battery": 0.88
      },
      "dimensionsMm": {
        "w": 96,
        "d": 286,
        "h": 138
      },
      "weightKg": 8,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [1],
          "default": 1
        },
        "internal": {
          "blockId": "EX-VRLA-12V7",
          "blocks": 1,
          "strings": 1
        },
        "maxChargeCurrentA": 1.5,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 17",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 1 blocs 12V7 (autonomie calculée 14 min pour 8 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-66112",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "66112 (IEC) / 66106 (FR/Schuko)",
      "reference": "INFOSEC X1+ 700",
      "range": "INFOSEC X1+",
      "technology": "line_interactive",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 0.7,
        "kW": 0.36,
        "pf": 0.51
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.94
          },
          {
            "load": 0.5,
            "eta": 0.96
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.97
          }
        ],
        "eco": null,
        "battery": 0.88
      },
      "dimensionsMm": {
        "w": 96,
        "d": 286,
        "h": 138
      },
      "weightKg": 9.6,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [1],
          "default": 1
        },
        "internal": {
          "blockId": "EX-VRLA-12V7",
          "blocks": 1,
          "strings": 1
        },
        "maxChargeCurrentA": 1.5,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 17",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 1 blocs 12V7 (autonomie calculée 10.9 min pour 10 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-66113",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "66113 (IEC) / 66107 (FR/Schuko)",
      "reference": "INFOSEC X1+ 1000",
      "range": "INFOSEC X1+",
      "technology": "line_interactive",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 1,
        "kW": 0.5,
        "pf": 0.5
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.94
          },
          {
            "load": 0.5,
            "eta": 0.96
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.97
          }
        ],
        "eco": null,
        "battery": 0.88
      },
      "dimensionsMm": {
        "w": 96,
        "d": 286,
        "h": 138
      },
      "weightKg": 12,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [1],
          "default": 1
        },
        "internal": {
          "blockId": "EX-VRLA-12V9",
          "blocks": 1,
          "strings": 1
        },
        "maxChargeCurrentA": 1.5,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 17",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 1 blocs 12V9 (autonomie calculée 9.5 min pour 10 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-66114",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "66114 (IEC) / 66108 (FR/Schuko)",
      "reference": "INFOSEC X1+ 1300",
      "range": "INFOSEC X1+",
      "technology": "line_interactive",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 1.3,
        "kW": 0.72,
        "pf": 0.55
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.94
          },
          {
            "load": 0.5,
            "eta": 0.96
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.97
          }
        ],
        "eco": null,
        "battery": 0.88
      },
      "dimensionsMm": {
        "w": 148,
        "d": 298,
        "h": 179
      },
      "weightKg": 14.4,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [2],
          "default": 2
        },
        "internal": {
          "blockId": "EX-VRLA-12V7",
          "blocks": 2,
          "strings": 1
        },
        "maxChargeCurrentA": 2,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 17",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 2 blocs 12V7 (autonomie calculée 10.9 min pour 10 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-66115",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "66115 (IEC) / 66109 (FR/Schuko)",
      "reference": "INFOSEC X1+ 1600",
      "range": "INFOSEC X1+",
      "technology": "line_interactive",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 1.6,
        "kW": 0.9,
        "pf": 0.56
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.94
          },
          {
            "load": 0.5,
            "eta": 0.96
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.97
          }
        ],
        "eco": null,
        "battery": 0.88
      },
      "dimensionsMm": {
        "w": 148,
        "d": 298,
        "h": 179
      },
      "weightKg": 16.8,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [2],
          "default": 2
        },
        "internal": {
          "blockId": "EX-VRLA-12V7",
          "blocks": 2,
          "strings": 1
        },
        "maxChargeCurrentA": 2,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 17",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 2 blocs 12V7 (autonomie calculée 7.6 min pour 8 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-66116",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "66116 (IEC) / 66110 (FR/Schuko)",
      "reference": "INFOSEC X1+ 2200",
      "range": "INFOSEC X1+",
      "technology": "line_interactive",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 2.2,
        "kW": 1.32,
        "pf": 0.6
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.94
          },
          {
            "load": 0.5,
            "eta": 0.96
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.97
          }
        ],
        "eco": null,
        "battery": 0.88
      },
      "dimensionsMm": {
        "w": 148,
        "d": 298,
        "h": 179
      },
      "weightKg": 21.6,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [3],
          "default": 3
        },
        "internal": {
          "blockId": "EX-VRLA-12V7",
          "blocks": 3,
          "strings": 1
        },
        "maxChargeCurrentA": 2,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 17",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 3 blocs 12V7 (autonomie calculée 7.9 min pour 8 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-65965",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "65965",
      "reference": "INFOSEC X3 EX 500 LCD USB",
      "range": "INFOSEC X3 EX LCD USB",
      "technology": "line_interactive",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 0.5,
        "kW": 0.24,
        "pf": 0.48
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.94
          },
          {
            "load": 0.5,
            "eta": 0.96
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.97
          }
        ],
        "eco": null,
        "battery": 0.88
      },
      "dimensionsMm": {
        "w": 100,
        "d": 287,
        "h": 142
      },
      "weightKg": 8,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [1],
          "default": 1
        },
        "internal": {
          "blockId": "EX-VRLA-12V7",
          "blocks": 1,
          "strings": 1
        },
        "maxChargeCurrentA": 1.5,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 18",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 1 blocs 12V7 (autonomie calculée 18.6 min pour 12 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-65966",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "65966",
      "reference": "INFOSEC X3 EX 650 LCD USB",
      "range": "INFOSEC X3 EX LCD USB",
      "technology": "line_interactive",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 0.65,
        "kW": 0.36,
        "pf": 0.55
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.94
          },
          {
            "load": 0.5,
            "eta": 0.96
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.97
          }
        ],
        "eco": null,
        "battery": 0.88
      },
      "dimensionsMm": {
        "w": 100,
        "d": 287,
        "h": 142
      },
      "weightKg": 9.2,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [1],
          "default": 1
        },
        "internal": {
          "blockId": "EX-VRLA-12V7",
          "blocks": 1,
          "strings": 1
        },
        "maxChargeCurrentA": 1.5,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 18",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 1 blocs 12V7 (autonomie calculée 10.9 min pour 11 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-65967",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "65967",
      "reference": "INFOSEC X3 EX 800 LCD USB",
      "range": "INFOSEC X3 EX LCD USB",
      "technology": "line_interactive",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 0.8,
        "kW": 0.48,
        "pf": 0.6
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.94
          },
          {
            "load": 0.5,
            "eta": 0.96
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.97
          }
        ],
        "eco": null,
        "battery": 0.88
      },
      "dimensionsMm": {
        "w": 100,
        "d": 287,
        "h": 142
      },
      "weightKg": 10.4,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [1],
          "default": 1
        },
        "internal": {
          "blockId": "EX-VRLA-12V7",
          "blocks": 1,
          "strings": 2
        },
        "maxChargeCurrentA": 1.5,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 18",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 2 × 1 blocs 12V7 (autonomie calculée 18.6 min pour 18 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-65968",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "65968",
      "reference": "INFOSEC X3 EX 1000 LCD USB",
      "range": "INFOSEC X3 EX LCD USB",
      "technology": "line_interactive",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 1,
        "kW": 0.48,
        "pf": 0.48
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.94
          },
          {
            "load": 0.5,
            "eta": 0.96
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.97
          }
        ],
        "eco": null,
        "battery": 0.88
      },
      "dimensionsMm": {
        "w": 100,
        "d": 287,
        "h": 142
      },
      "weightKg": 12,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [2],
          "default": 2
        },
        "internal": {
          "blockId": "EX-VRLA-12V7",
          "blocks": 2,
          "strings": 1
        },
        "maxChargeCurrentA": 1.5,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 18",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 2 blocs 12V7 (autonomie calculée 18.6 min pour 17 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-65969",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "65969",
      "reference": "INFOSEC X3 EX 1200 LCD USB",
      "range": "INFOSEC X3 EX LCD USB",
      "technology": "line_interactive",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 1.2,
        "kW": 0.6,
        "pf": 0.5
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.94
          },
          {
            "load": 0.5,
            "eta": 0.96
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.97
          }
        ],
        "eco": null,
        "battery": 0.88
      },
      "dimensionsMm": {
        "w": 146,
        "d": 350,
        "h": 160
      },
      "weightKg": 13.6,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [2],
          "default": 2
        },
        "internal": {
          "blockId": "EX-VRLA-12V7",
          "blocks": 2,
          "strings": 2
        },
        "maxChargeCurrentA": 2,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 18",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 2 × 2 blocs 12V7 (autonomie calculée 33.8 min pour 35 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-65970",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "65970",
      "reference": "INFOSEC X3 EX 1600 LCD USB",
      "range": "INFOSEC X3 EX LCD USB",
      "technology": "line_interactive",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 1.6,
        "kW": 0.9,
        "pf": 0.56
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.94
          },
          {
            "load": 0.5,
            "eta": 0.96
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.97
          }
        ],
        "eco": null,
        "battery": 0.88
      },
      "dimensionsMm": {
        "w": 145,
        "d": 397,
        "h": 205
      },
      "weightKg": 16.8,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [3],
          "default": 3
        },
        "internal": {
          "blockId": "EX-VRLA-12V18",
          "blocks": 3,
          "strings": 1
        },
        "maxChargeCurrentA": 2,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 18",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 3 blocs 12V18 (autonomie calculée 40.2 min pour 40 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-65971",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "65971",
      "reference": "INFOSEC X3 EX 2000 LCD USB",
      "range": "INFOSEC X3 EX LCD USB",
      "technology": "line_interactive",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 2,
        "kW": 1.2,
        "pf": 0.6
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.94
          },
          {
            "load": 0.5,
            "eta": 0.96
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.97
          }
        ],
        "eco": null,
        "battery": 0.88
      },
      "dimensionsMm": {
        "w": 145,
        "d": 397,
        "h": 205
      },
      "weightKg": 20,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [4],
          "default": 4
        },
        "internal": {
          "blockId": "EX-VRLA-12V18",
          "blocks": 4,
          "strings": 1
        },
        "maxChargeCurrentA": 2,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 18",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 4 blocs 12V18 (autonomie calculée 40.2 min pour 42 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-66080",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "66080",
      "reference": "INFOSEC X3 EX 3000 LCD USB",
      "range": "INFOSEC X3 EX LCD USB",
      "technology": "line_interactive",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 3,
        "kW": 1.8,
        "pf": 0.6
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.94
          },
          {
            "load": 0.5,
            "eta": 0.96
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.97
          }
        ],
        "eco": null,
        "battery": 0.88
      },
      "dimensionsMm": {
        "w": 150,
        "d": 495,
        "h": 250
      },
      "weightKg": 28,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [4],
          "default": 4
        },
        "internal": {
          "blockId": "EX-VRLA-12V9",
          "blocks": 4,
          "strings": 3
        },
        "maxChargeCurrentA": 2,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 18",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 3 × 4 blocs 12V9 (autonomie calculée 45.8 min pour 45 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-66061",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "66061",
      "reference": "INFOSEC X4 RM Plus 600",
      "range": "INFOSEC X4 RM Plus",
      "technology": "line_interactive",
      "formFactor": "rack",
      "rackUnits": 2,
      "power": {
        "kVA": 0.6,
        "kW": 0.36,
        "pf": 0.6
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.94
          },
          {
            "load": 0.5,
            "eta": 0.96
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.97
          }
        ],
        "eco": null,
        "battery": 0.88
      },
      "dimensionsMm": {
        "w": 438,
        "d": 230,
        "h": 88
      },
      "weightKg": 8.8,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [1],
          "default": 1
        },
        "internal": {
          "blockId": "EX-VRLA-12V7",
          "blocks": 1,
          "strings": 1
        },
        "maxChargeCurrentA": 1.5,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 19",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 1 blocs 12V7 (autonomie calculée 10.9 min pour 9 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-66062",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "66062",
      "reference": "INFOSEC X4 RM Plus 800",
      "range": "INFOSEC X4 RM Plus",
      "technology": "line_interactive",
      "formFactor": "rack",
      "rackUnits": 2,
      "power": {
        "kVA": 0.8,
        "kW": 0.48,
        "pf": 0.6
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.94
          },
          {
            "load": 0.5,
            "eta": 0.96
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.97
          }
        ],
        "eco": null,
        "battery": 0.88
      },
      "dimensionsMm": {
        "w": 438,
        "d": 230,
        "h": 88
      },
      "weightKg": 10.4,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [1],
          "default": 1
        },
        "internal": {
          "blockId": "EX-VRLA-12V9",
          "blocks": 1,
          "strings": 1
        },
        "maxChargeCurrentA": 1.5,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 19",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 1 blocs 12V9 (autonomie calculée 10.2 min pour 9 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-66063",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "66063",
      "reference": "INFOSEC X4 RM Plus 1000",
      "range": "INFOSEC X4 RM Plus",
      "technology": "line_interactive",
      "formFactor": "rack",
      "rackUnits": 2,
      "power": {
        "kVA": 1,
        "kW": 0.6,
        "pf": 0.6
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.94
          },
          {
            "load": 0.5,
            "eta": 0.96
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.97
          }
        ],
        "eco": null,
        "battery": 0.88
      },
      "dimensionsMm": {
        "w": 438,
        "d": 300,
        "h": 88
      },
      "weightKg": 12,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [1],
          "default": 1
        },
        "internal": {
          "blockId": "EX-VRLA-12V18",
          "blocks": 1,
          "strings": 1
        },
        "maxChargeCurrentA": 1.5,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 19",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 1 blocs 12V18 (autonomie calculée 16.8 min pour 17 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-66064",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "66064",
      "reference": "INFOSEC X4 RM Plus 2000",
      "range": "INFOSEC X4 RM Plus",
      "technology": "line_interactive",
      "formFactor": "rack",
      "rackUnits": 2,
      "power": {
        "kVA": 2,
        "kW": 1.2,
        "pf": 0.6
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.94
          },
          {
            "load": 0.5,
            "eta": 0.96
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.97
          }
        ],
        "eco": null,
        "battery": 0.88
      },
      "dimensionsMm": {
        "w": 438,
        "d": 300,
        "h": 88
      },
      "weightKg": 20,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [2],
          "default": 2
        },
        "internal": {
          "blockId": "EX-VRLA-12V18",
          "blocks": 2,
          "strings": 1
        },
        "maxChargeCurrentA": 2,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 19",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 2 blocs 12V18 (autonomie calculée 16.8 min pour 17 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-66065",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "66065",
      "reference": "INFOSEC X4 RM Plus 3000",
      "range": "INFOSEC X4 RM Plus",
      "technology": "line_interactive",
      "formFactor": "rack",
      "rackUnits": 2,
      "power": {
        "kVA": 3,
        "kW": 1.8,
        "pf": 0.6
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.94
          },
          {
            "load": 0.5,
            "eta": 0.96
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.97
          }
        ],
        "eco": null,
        "battery": 0.88
      },
      "dimensionsMm": {
        "w": 438,
        "d": 460,
        "h": 88
      },
      "weightKg": 28,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [3],
          "default": 3
        },
        "internal": {
          "blockId": "EX-VRLA-12V18",
          "blocks": 3,
          "strings": 1
        },
        "maxChargeCurrentA": 2,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 19",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 3 blocs 12V18 (autonomie calculée 16.8 min pour 17 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-65348",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "65348",
      "reference": "INFOSEC E2 LCD 600",
      "range": "INFOSEC E2 LCD",
      "technology": "online_performance",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 0.6,
        "kW": 0.36,
        "pf": 0.6
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.86
          },
          {
            "load": 0.5,
            "eta": 0.89
          },
          {
            "load": 0.75,
            "eta": 0.9
          },
          {
            "load": 1,
            "eta": 0.9
          }
        ],
        "eco": 0.95,
        "battery": 0.86
      },
      "dimensionsMm": {
        "w": 100,
        "d": 330,
        "h": 145
      },
      "weightKg": 8.8,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [1],
          "default": 1
        },
        "internal": {
          "blockId": "EX-VRLA-12V7",
          "blocks": 1,
          "strings": 1
        },
        "maxChargeCurrentA": 1.5,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 20",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 1 blocs 12V7 (autonomie calculée 10.5 min pour 11 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-65349",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "65349",
      "reference": "INFOSEC E2 LCD 800",
      "range": "INFOSEC E2 LCD",
      "technology": "online_performance",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 0.8,
        "kW": 0.48,
        "pf": 0.6
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.86
          },
          {
            "load": 0.5,
            "eta": 0.89
          },
          {
            "load": 0.75,
            "eta": 0.9
          },
          {
            "load": 1,
            "eta": 0.9
          }
        ],
        "eco": 0.95,
        "battery": 0.86
      },
      "dimensionsMm": {
        "w": 146,
        "d": 350,
        "h": 160
      },
      "weightKg": 10.4,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [1],
          "default": 1
        },
        "internal": {
          "blockId": "EX-VRLA-12V9",
          "blocks": 1,
          "strings": 1
        },
        "maxChargeCurrentA": 1.5,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 20",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 1 blocs 12V9 (autonomie calculée 9.8 min pour 9 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-65350",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "65350",
      "reference": "INFOSEC E2 LCD 1000",
      "range": "INFOSEC E2 LCD",
      "technology": "online_performance",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 1,
        "kW": 0.7,
        "pf": 0.7
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.86
          },
          {
            "load": 0.5,
            "eta": 0.89
          },
          {
            "load": 0.75,
            "eta": 0.9
          },
          {
            "load": 1,
            "eta": 0.9
          }
        ],
        "eco": 0.95,
        "battery": 0.86
      },
      "dimensionsMm": {
        "w": 146,
        "d": 350,
        "h": 160
      },
      "weightKg": 12,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [1],
          "default": 1
        },
        "internal": {
          "blockId": "EX-VRLA-12V12",
          "blocks": 1,
          "strings": 1
        },
        "maxChargeCurrentA": 1.5,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 20",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 1 blocs 12V12 (autonomie calculée 7.9 min pour 8 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-65351",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "65351",
      "reference": "INFOSEC E2 LCD 1500",
      "range": "INFOSEC E2 LCD",
      "technology": "online_performance",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 1.5,
        "kW": 1.05,
        "pf": 0.7
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.86
          },
          {
            "load": 0.5,
            "eta": 0.89
          },
          {
            "load": 0.75,
            "eta": 0.9
          },
          {
            "load": 1,
            "eta": 0.9
          }
        ],
        "eco": 0.95,
        "battery": 0.86
      },
      "dimensionsMm": {
        "w": 146,
        "d": 397,
        "h": 205
      },
      "weightKg": 16,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [2],
          "default": 2
        },
        "internal": {
          "blockId": "EX-VRLA-12V9",
          "blocks": 2,
          "strings": 1
        },
        "maxChargeCurrentA": 2,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 20",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 2 blocs 12V9 (autonomie calculée 8.4 min pour 9 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-65352",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "65352",
      "reference": "INFOSEC E2 LCD 2000",
      "range": "INFOSEC E2 LCD",
      "technology": "online_performance",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 2,
        "kW": 1.4,
        "pf": 0.7
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.86
          },
          {
            "load": 0.5,
            "eta": 0.89
          },
          {
            "load": 0.75,
            "eta": 0.9
          },
          {
            "load": 1,
            "eta": 0.9
          }
        ],
        "eco": 0.95,
        "battery": 0.86
      },
      "dimensionsMm": {
        "w": 146,
        "d": 397,
        "h": 205
      },
      "weightKg": 20,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [2],
          "default": 2
        },
        "internal": {
          "blockId": "EX-VRLA-12V12",
          "blocks": 2,
          "strings": 1
        },
        "maxChargeCurrentA": 2,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 20",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 2 blocs 12V12 (autonomie calculée 7.9 min pour 8 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67036",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67036",
      "reference": "INFOSEC E3 Evo 500 RM",
      "range": "INFOSEC E3 Evo",
      "technology": "online_performance",
      "formFactor": "rack",
      "rackUnits": 1,
      "power": {
        "kVA": 0.5,
        "kW": 0.3,
        "pf": 0.6
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.86
          },
          {
            "load": 0.5,
            "eta": 0.89
          },
          {
            "load": 0.75,
            "eta": 0.9
          },
          {
            "load": 1,
            "eta": 0.9
          }
        ],
        "eco": 0.95,
        "battery": 0.86
      },
      "dimensionsMm": {
        "w": 438,
        "d": 295,
        "h": 44
      },
      "weightKg": 8,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [1],
          "default": 1
        },
        "internal": {
          "blockId": "EX-VRLA-12V7",
          "blocks": 1,
          "strings": 1
        },
        "maxChargeCurrentA": 1.5,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 21",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 1 blocs 12V7 (autonomie calculée 13.5 min pour 12 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67037",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67037",
      "reference": "INFOSEC E3 Evo 750 RM",
      "range": "INFOSEC E3 Evo",
      "technology": "online_performance",
      "formFactor": "rack",
      "rackUnits": 1,
      "power": {
        "kVA": 0.75,
        "kW": 0.45,
        "pf": 0.6
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.86
          },
          {
            "load": 0.5,
            "eta": 0.89
          },
          {
            "load": 0.75,
            "eta": 0.9
          },
          {
            "load": 1,
            "eta": 0.9
          }
        ],
        "eco": 0.95,
        "battery": 0.86
      },
      "dimensionsMm": {
        "w": 438,
        "d": 295,
        "h": 44
      },
      "weightKg": 10,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [1],
          "default": 1
        },
        "internal": {
          "blockId": "EX-VRLA-12V7",
          "blocks": 1,
          "strings": 1
        },
        "maxChargeCurrentA": 1.5,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 21",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 1 blocs 12V7 (autonomie calculée 7.3 min pour 8 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67038",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67038",
      "reference": "INFOSEC E3 Evo 1200 RT",
      "range": "INFOSEC E3 Evo",
      "technology": "online_performance",
      "formFactor": "tower_rack",
      "rackUnits": 2,
      "power": {
        "kVA": 1.2,
        "kW": 0.72,
        "pf": 0.6
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.86
          },
          {
            "load": 0.5,
            "eta": 0.89
          },
          {
            "load": 0.75,
            "eta": 0.9
          },
          {
            "load": 1,
            "eta": 0.9
          }
        ],
        "eco": 0.95,
        "battery": 0.86
      },
      "dimensionsMm": {
        "w": 438,
        "d": 325,
        "h": 88
      },
      "weightKg": 13.6,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [2],
          "default": 2
        },
        "internal": {
          "blockId": "EX-VRLA-12V7",
          "blocks": 2,
          "strings": 1
        },
        "maxChargeCurrentA": 2,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 21",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 2 blocs 12V7 (autonomie calculée 10.5 min pour 10 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67039",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67039",
      "reference": "INFOSEC E3 Evo 2200 RT",
      "range": "INFOSEC E3 Evo",
      "technology": "online_performance",
      "formFactor": "tower_rack",
      "rackUnits": 2,
      "power": {
        "kVA": 2.2,
        "kW": 1.23,
        "pf": 0.56
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.86
          },
          {
            "load": 0.5,
            "eta": 0.89
          },
          {
            "load": 0.75,
            "eta": 0.9
          },
          {
            "load": 1,
            "eta": 0.9
          }
        ],
        "eco": 0.95,
        "battery": 0.86
      },
      "dimensionsMm": {
        "w": 438,
        "d": 325,
        "h": 88
      },
      "weightKg": 21.6,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [3],
          "default": 3
        },
        "internal": {
          "blockId": "EX-VRLA-12V7",
          "blocks": 3,
          "strings": 1
        },
        "maxChargeCurrentA": 2,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 21",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 3 blocs 12V7 (autonomie calculée 8.6 min pour 8 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67040",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67040",
      "reference": "INFOSEC E3 Evo 3000 RT",
      "range": "INFOSEC E3 Evo",
      "technology": "online_performance",
      "formFactor": "tower_rack",
      "rackUnits": 2,
      "power": {
        "kVA": 3,
        "kW": 1.8,
        "pf": 0.6
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.86
          },
          {
            "load": 0.5,
            "eta": 0.89
          },
          {
            "load": 0.75,
            "eta": 0.9
          },
          {
            "load": 1,
            "eta": 0.9
          }
        ],
        "eco": 0.95,
        "battery": 0.86
      },
      "dimensionsMm": {
        "w": 438,
        "d": 415,
        "h": 88
      },
      "weightKg": 28,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [2],
          "default": 2
        },
        "internal": {
          "blockId": "EX-VRLA-12V17",
          "blocks": 2,
          "strings": 1
        },
        "maxChargeCurrentA": 2,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 21",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 2 blocs 12V17 (autonomie calculée 8.5 min pour 8 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67023",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67023",
      "reference": "INFOSEC E3 Performance 800 RT",
      "range": "INFOSEC E3 Performance RT",
      "technology": "online_performance",
      "formFactor": "tower_rack",
      "rackUnits": 2,
      "power": {
        "kVA": 0.8,
        "kW": 0.72,
        "pf": 0.9
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.86
          },
          {
            "load": 0.5,
            "eta": 0.89
          },
          {
            "load": 0.75,
            "eta": 0.9
          },
          {
            "load": 1,
            "eta": 0.9
          }
        ],
        "eco": 0.95,
        "battery": 0.86
      },
      "dimensionsMm": {
        "w": 438,
        "d": 410,
        "h": 88
      },
      "weightKg": 10.4,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [1],
          "default": 1
        },
        "internal": {
          "blockId": "EX-VRLA-12V17",
          "blocks": 1,
          "strings": 1
        },
        "maxChargeCurrentA": 1.5,
        "compatibleCabinetIds": ["INF-EBM-67401"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 22",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 1 blocs 12V17 (autonomie calculée 11.9 min pour 12 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67024",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67024",
      "reference": "INFOSEC E3 Performance 1100 RT",
      "range": "INFOSEC E3 Performance RT",
      "technology": "online_performance",
      "formFactor": "tower_rack",
      "rackUnits": 2,
      "power": {
        "kVA": 1.1,
        "kW": 0.99,
        "pf": 0.9
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.86
          },
          {
            "load": 0.5,
            "eta": 0.89
          },
          {
            "load": 0.75,
            "eta": 0.9
          },
          {
            "load": 1,
            "eta": 0.9
          }
        ],
        "eco": 0.95,
        "battery": 0.86
      },
      "dimensionsMm": {
        "w": 438,
        "d": 410,
        "h": 88
      },
      "weightKg": 12.8,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [3],
          "default": 3
        },
        "internal": {
          "blockId": "EX-VRLA-12V7",
          "blocks": 3,
          "strings": 1
        },
        "maxChargeCurrentA": 2,
        "compatibleCabinetIds": ["INF-EBM-67402"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 22",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 3 blocs 12V7 (autonomie calculée 11.9 min pour 12 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67025",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67025",
      "reference": "INFOSEC E3 Performance 1500 RT",
      "range": "INFOSEC E3 Performance RT",
      "technology": "online_performance",
      "formFactor": "tower_rack",
      "rackUnits": 2,
      "power": {
        "kVA": 1.5,
        "kW": 1.35,
        "pf": 0.9
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.86
          },
          {
            "load": 0.5,
            "eta": 0.89
          },
          {
            "load": 0.75,
            "eta": 0.9
          },
          {
            "load": 1,
            "eta": 0.9
          }
        ],
        "eco": 0.95,
        "battery": 0.86
      },
      "dimensionsMm": {
        "w": 438,
        "d": 525,
        "h": 88
      },
      "weightKg": 16,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [2],
          "default": 2
        },
        "internal": {
          "blockId": "EX-VRLA-12V17",
          "blocks": 2,
          "strings": 1
        },
        "maxChargeCurrentA": 2,
        "compatibleCabinetIds": ["INF-EBM-67405"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 22",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 2 blocs 12V17 (autonomie calculée 13 min pour 13 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67026",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67026",
      "reference": "INFOSEC E3 Performance 2000 RT",
      "range": "INFOSEC E3 Performance RT",
      "technology": "online_performance",
      "formFactor": "tower_rack",
      "rackUnits": 2,
      "power": {
        "kVA": 2,
        "kW": 1.8,
        "pf": 0.9
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.86
          },
          {
            "load": 0.5,
            "eta": 0.89
          },
          {
            "load": 0.75,
            "eta": 0.9
          },
          {
            "load": 1,
            "eta": 0.9
          }
        ],
        "eco": 0.95,
        "battery": 0.86
      },
      "dimensionsMm": {
        "w": 438,
        "d": 525,
        "h": 88
      },
      "weightKg": 20,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [4],
          "default": 4
        },
        "internal": {
          "blockId": "EX-VRLA-12V9",
          "blocks": 4,
          "strings": 1
        },
        "maxChargeCurrentA": 2,
        "compatibleCabinetIds": ["INF-EBM-67406"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 22",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 4 blocs 12V9 (autonomie calculée 10.8 min pour 12 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67027",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67027",
      "reference": "INFOSEC E3 Performance 2500 RT",
      "range": "INFOSEC E3 Performance RT",
      "technology": "online_performance",
      "formFactor": "tower_rack",
      "rackUnits": 2,
      "power": {
        "kVA": 2.5,
        "kW": 2.25,
        "pf": 0.9
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.86
          },
          {
            "load": 0.5,
            "eta": 0.89
          },
          {
            "load": 0.75,
            "eta": 0.9
          },
          {
            "load": 1,
            "eta": 0.9
          }
        ],
        "eco": 0.95,
        "battery": 0.86
      },
      "dimensionsMm": {
        "w": 438,
        "d": 645,
        "h": 88
      },
      "weightKg": 24,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [3],
          "default": 3
        },
        "internal": {
          "blockId": "EX-VRLA-12V18",
          "blocks": 3,
          "strings": 1
        },
        "maxChargeCurrentA": 2,
        "compatibleCabinetIds": ["INF-EBM-67408"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 22",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 3 blocs 12V18 (autonomie calculée 12 min pour 12 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67028",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67028",
      "reference": "INFOSEC E3 Performance 3000 RT",
      "range": "INFOSEC E3 Performance RT",
      "technology": "online_performance",
      "formFactor": "tower_rack",
      "rackUnits": 2,
      "power": {
        "kVA": 3,
        "kW": 2.7,
        "pf": 0.9
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.86
          },
          {
            "load": 0.5,
            "eta": 0.89
          },
          {
            "load": 0.75,
            "eta": 0.9
          },
          {
            "load": 1,
            "eta": 0.9
          }
        ],
        "eco": 0.95,
        "battery": 0.86
      },
      "dimensionsMm": {
        "w": 438,
        "d": 645,
        "h": 88
      },
      "weightKg": 28,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [6],
          "default": 6
        },
        "internal": {
          "blockId": "EX-VRLA-12V9",
          "blocks": 6,
          "strings": 1
        },
        "maxChargeCurrentA": 2,
        "compatibleCabinetIds": ["INF-EBM-67409"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 22",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 6 blocs 12V9 (autonomie calculée 10.8 min pour 10 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67035",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67035",
      "reference": "INFOSEC E3 Performance 5000 RT",
      "range": "INFOSEC E3 Performance RT",
      "technology": "online_performance",
      "formFactor": "tower_rack",
      "rackUnits": 2,
      "power": {
        "kVA": 5,
        "kW": 4.5,
        "pf": 0.9
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.86
          },
          {
            "load": 0.5,
            "eta": 0.89
          },
          {
            "load": 0.75,
            "eta": 0.9
          },
          {
            "load": 1,
            "eta": 0.9
          }
        ],
        "eco": 0.95,
        "battery": 0.86
      },
      "dimensionsMm": {
        "w": 438,
        "d": 645,
        "h": 88
      },
      "weightKg": 44,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [8],
          "default": 8
        },
        "internal": {
          "blockId": "EX-VRLA-12V12",
          "blocks": 8,
          "strings": 1
        },
        "maxChargeCurrentA": 4,
        "compatibleCabinetIds": ["INF-EBM-67409"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 22",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 8 blocs 12V12 (autonomie calculée 11.2 min pour 10 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67314",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67314",
      "reference": "INFOSEC E3 Pro 1000 RM",
      "range": "INFOSEC E3 Pro",
      "technology": "online_double_conversion",
      "formFactor": "rack",
      "rackUnits": 1,
      "power": {
        "kVA": 1,
        "kW": 0.8,
        "pf": 0.8
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [208, 220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.86
          },
          {
            "load": 0.5,
            "eta": 0.89
          },
          {
            "load": 0.75,
            "eta": 0.9
          },
          {
            "load": 1,
            "eta": 0.9
          }
        ],
        "eco": 0.97,
        "battery": 0.88
      },
      "dimensionsMm": {
        "w": 438,
        "d": 477,
        "h": 44
      },
      "weightKg": 12,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [2],
          "default": 2
        },
        "internal": {
          "blockId": "EX-VRLA-12V7",
          "blocks": 2,
          "strings": 1
        },
        "maxChargeCurrentA": 1.5,
        "compatibleCabinetIds": ["GEN-EBM-24V"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 23",
        "url": "https://www.infosec-ups.com/",
        "note": "Référence 67314 également imprimée pour le M6Ti TX 80K (page 31) : à vérifier. Batteries internes estimées : 1 × 2 blocs 12V7 (autonomie calculée 9.3 min pour 8 min au catalogue). Extension d’autonomie possible : module batteries générique (référence à préciser)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67308",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67308",
      "reference": "INFOSEC E3 Pro 1000 RT",
      "range": "INFOSEC E3 Pro",
      "technology": "online_double_conversion",
      "formFactor": "tower_rack",
      "rackUnits": 2,
      "power": {
        "kVA": 1,
        "kW": 0.9,
        "pf": 0.9
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [208, 220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.86
          },
          {
            "load": 0.5,
            "eta": 0.89
          },
          {
            "load": 0.75,
            "eta": 0.9
          },
          {
            "load": 1,
            "eta": 0.9
          }
        ],
        "eco": 0.97,
        "battery": 0.88
      },
      "dimensionsMm": {
        "w": 438,
        "d": 310,
        "h": 88
      },
      "weightKg": 12,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [2],
          "default": 2
        },
        "internal": {
          "blockId": "EX-VRLA-12V9",
          "blocks": 2,
          "strings": 1
        },
        "maxChargeCurrentA": 1.5,
        "compatibleCabinetIds": ["GEN-EBM-24V"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 23",
        "url": "https://www.infosec-ups.com/",
        "note": "Tension batterie 24 V déduite du chargeur Smart Charger associé. Batteries internes estimées : 1 × 2 blocs 12V9 (autonomie calculée 11.1 min pour 10 min au catalogue). Extension d’autonomie possible : module batteries générique (référence à préciser)."
      },
      "estimated": ["efficiency", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67309",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67309",
      "reference": "INFOSEC E3 Pro 2000 RT",
      "range": "INFOSEC E3 Pro",
      "technology": "online_double_conversion",
      "formFactor": "tower_rack",
      "rackUnits": 2,
      "power": {
        "kVA": 2,
        "kW": 1.8,
        "pf": 0.9
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [208, 220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.86
          },
          {
            "load": 0.5,
            "eta": 0.89
          },
          {
            "load": 0.75,
            "eta": 0.9
          },
          {
            "load": 1,
            "eta": 0.9
          }
        ],
        "eco": 0.97,
        "battery": 0.88
      },
      "dimensionsMm": {
        "w": 438,
        "d": 410,
        "h": 88
      },
      "weightKg": 20,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [4],
          "default": 4
        },
        "internal": {
          "blockId": "EX-VRLA-12V9",
          "blocks": 4,
          "strings": 1
        },
        "maxChargeCurrentA": 2,
        "compatibleCabinetIds": ["GEN-EBM-48V"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 23",
        "url": "https://www.infosec-ups.com/",
        "note": "Tension batterie 48 V déduite du chargeur Smart Charger associé. Batteries internes estimées : 1 × 4 blocs 12V9 (autonomie calculée 11.1 min pour 10 min au catalogue). Extension d’autonomie possible : module batteries générique (référence à préciser)."
      },
      "estimated": ["efficiency", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67310",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67310",
      "reference": "INFOSEC E3 Pro 3000 RT",
      "range": "INFOSEC E3 Pro",
      "technology": "online_double_conversion",
      "formFactor": "tower_rack",
      "rackUnits": 2,
      "power": {
        "kVA": 3,
        "kW": 2.7,
        "pf": 0.9
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [208, 220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.86
          },
          {
            "load": 0.5,
            "eta": 0.89
          },
          {
            "load": 0.75,
            "eta": 0.9
          },
          {
            "load": 1,
            "eta": 0.9
          }
        ],
        "eco": 0.97,
        "battery": 0.88
      },
      "dimensionsMm": {
        "w": 438,
        "d": 630,
        "h": 88
      },
      "weightKg": 28,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [6],
          "default": 6
        },
        "internal": {
          "blockId": "EX-VRLA-12V9",
          "blocks": 6,
          "strings": 1
        },
        "maxChargeCurrentA": 2,
        "compatibleCabinetIds": ["GEN-EBM-72V"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 23",
        "url": "https://www.infosec-ups.com/",
        "note": "Tension batterie 72 V déduite du chargeur Smart Charger associé. Batteries internes estimées : 1 × 6 blocs 12V9 (autonomie calculée 11.1 min pour 10 min au catalogue). Extension d’autonomie possible : module batteries générique (référence à préciser)."
      },
      "estimated": ["efficiency", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67319",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67319",
      "reference": "INFOSEC E3 Pro 5000 RT",
      "range": "INFOSEC E3 Pro",
      "technology": "online_double_conversion",
      "formFactor": "tower_rack",
      "rackUnits": 2,
      "power": {
        "kVA": 5,
        "kW": 4.5,
        "pf": 0.9
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [208, 220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.9
          },
          {
            "load": 0.5,
            "eta": 0.93
          },
          {
            "load": 0.75,
            "eta": 0.94
          },
          {
            "load": 1,
            "eta": 0.94
          }
        ],
        "eco": 0.98,
        "battery": 0.92
      },
      "dimensionsMm": {
        "w": 438,
        "d": 530,
        "h": 88
      },
      "weightKg": 45,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [8],
          "default": 8
        },
        "internal": {
          "blockId": "EX-VRLA-12V18",
          "blocks": 8,
          "strings": 1
        },
        "maxChargeCurrentA": 4,
        "compatibleCabinetIds": ["GEN-EBM-96V"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 23",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries dans un module séparé à partir de 5 kVA (non dessiné). Batteries internes estimées : 1 × 8 blocs 12V18 (autonomie calculée 19.2 min pour 20 min au catalogue). Extension d’autonomie possible : module batteries générique (référence à préciser)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67320",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67320",
      "reference": "INFOSEC E3 Pro 6000 RT",
      "range": "INFOSEC E3 Pro",
      "technology": "online_double_conversion",
      "formFactor": "tower_rack",
      "rackUnits": 2,
      "power": {
        "kVA": 6,
        "kW": 5.4,
        "pf": 0.9
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [208, 220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.9
          },
          {
            "load": 0.5,
            "eta": 0.93
          },
          {
            "load": 0.75,
            "eta": 0.94
          },
          {
            "load": 1,
            "eta": 0.94
          }
        ],
        "eco": 0.98,
        "battery": 0.92
      },
      "dimensionsMm": {
        "w": 438,
        "d": 530,
        "h": 88
      },
      "weightKg": 51,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [8],
          "default": 8
        },
        "internal": {
          "blockId": "EX-VRLA-12V17",
          "blocks": 8,
          "strings": 1
        },
        "maxChargeCurrentA": 4,
        "compatibleCabinetIds": ["GEN-EBM-96V"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 23",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries dans un module séparé à partir de 5 kVA (non dessiné). Batteries internes estimées : 1 × 8 blocs 12V17 (autonomie calculée 14.3 min pour 14 min au catalogue). Extension d’autonomie possible : module batteries générique (référence à préciser)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67321",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67321",
      "reference": "INFOSEC E3 Pro 10k RT",
      "range": "INFOSEC E3 Pro",
      "technology": "online_double_conversion",
      "formFactor": "tower_rack",
      "rackUnits": 3,
      "power": {
        "kVA": 10,
        "kW": 9,
        "pf": 0.9
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [208, 220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.9
          },
          {
            "load": 0.5,
            "eta": 0.93
          },
          {
            "load": 0.75,
            "eta": 0.94
          },
          {
            "load": 1,
            "eta": 0.94
          }
        ],
        "eco": 0.98,
        "battery": 0.92
      },
      "dimensionsMm": {
        "w": 438,
        "d": 605,
        "h": 133
      },
      "weightKg": 75,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [8],
          "default": 8
        },
        "internal": {
          "blockId": "EX-VRLA-12V9",
          "blocks": 8,
          "strings": 3
        },
        "maxChargeCurrentA": 6,
        "compatibleCabinetIds": ["GEN-EBM-96V"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 23",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries dans un module séparé à partir de 5 kVA (non dessiné). Batteries internes estimées : 3 × 8 blocs 12V9 (autonomie calculée 15.2 min pour 14 min au catalogue). Extension d’autonomie possible : module batteries générique (référence à préciser)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67333",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67333",
      "reference": "INFOSEC E7 One 1000 RT IEC",
      "range": "INFOSEC E7 One RT",
      "technology": "online_double_conversion",
      "formFactor": "tower_rack",
      "rackUnits": 2,
      "power": {
        "kVA": 1,
        "kW": 1,
        "pf": 1
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [200, 208, 220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.86
          },
          {
            "load": 0.5,
            "eta": 0.89
          },
          {
            "load": 0.75,
            "eta": 0.9
          },
          {
            "load": 1,
            "eta": 0.9
          }
        ],
        "eco": 0.97,
        "battery": 0.88
      },
      "dimensionsMm": {
        "w": 438,
        "d": 410,
        "h": 88
      },
      "weightKg": 12,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [2],
          "default": 2
        },
        "internal": {
          "blockId": "EX-VRLA-12V9",
          "blocks": 2,
          "strings": 1
        },
        "maxChargeCurrentA": 1.5,
        "compatibleCabinetIds": ["GEN-EBM-24V"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 24",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 2 blocs 12V9 (autonomie calculée 9.5 min pour 10 min au catalogue). Extension d’autonomie possible : module batteries générique (référence à préciser)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67334",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67334",
      "reference": "INFOSEC E7 One 1500 RT IEC",
      "range": "INFOSEC E7 One RT",
      "technology": "online_double_conversion",
      "formFactor": "tower_rack",
      "rackUnits": 2,
      "power": {
        "kVA": 1.5,
        "kW": 1.5,
        "pf": 1
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [200, 208, 220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.86
          },
          {
            "load": 0.5,
            "eta": 0.89
          },
          {
            "load": 0.75,
            "eta": 0.9
          },
          {
            "load": 1,
            "eta": 0.9
          }
        ],
        "eco": 0.97,
        "battery": 0.88
      },
      "dimensionsMm": {
        "w": 438,
        "d": 410,
        "h": 88
      },
      "weightKg": 16,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [4],
          "default": 4
        },
        "internal": {
          "blockId": "EX-VRLA-12V7",
          "blocks": 4,
          "strings": 1
        },
        "maxChargeCurrentA": 2,
        "compatibleCabinetIds": ["GEN-EBM-48V"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 24",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 4 blocs 12V7 (autonomie calculée 10.3 min pour 10 min au catalogue). Extension d’autonomie possible : module batteries générique (référence à préciser)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67335",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67335",
      "reference": "INFOSEC E7 One 2000 RT IEC",
      "range": "INFOSEC E7 One RT",
      "technology": "online_double_conversion",
      "formFactor": "tower_rack",
      "rackUnits": 2,
      "power": {
        "kVA": 2,
        "kW": 2,
        "pf": 1
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [200, 208, 220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.86
          },
          {
            "load": 0.5,
            "eta": 0.89
          },
          {
            "load": 0.75,
            "eta": 0.9
          },
          {
            "load": 1,
            "eta": 0.9
          }
        ],
        "eco": 0.97,
        "battery": 0.88
      },
      "dimensionsMm": {
        "w": 438,
        "d": 510,
        "h": 88
      },
      "weightKg": 20,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [4],
          "default": 4
        },
        "internal": {
          "blockId": "EX-VRLA-12V9",
          "blocks": 4,
          "strings": 1
        },
        "maxChargeCurrentA": 2,
        "compatibleCabinetIds": ["GEN-EBM-48V"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 24",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 4 blocs 12V9 (autonomie calculée 9.5 min pour 10 min au catalogue). Extension d’autonomie possible : module batteries générique (référence à préciser)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67336",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67336",
      "reference": "INFOSEC E7 One 3000 RT IEC",
      "range": "INFOSEC E7 One RT",
      "technology": "online_double_conversion",
      "formFactor": "tower_rack",
      "rackUnits": 2,
      "power": {
        "kVA": 3,
        "kW": 3,
        "pf": 1
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [200, 208, 220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.86
          },
          {
            "load": 0.5,
            "eta": 0.89
          },
          {
            "load": 0.75,
            "eta": 0.9
          },
          {
            "load": 1,
            "eta": 0.9
          }
        ],
        "eco": 0.97,
        "battery": 0.88
      },
      "dimensionsMm": {
        "w": 438,
        "d": 630,
        "h": 88
      },
      "weightKg": 28,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [6],
          "default": 6
        },
        "internal": {
          "blockId": "EX-VRLA-12V9",
          "blocks": 6,
          "strings": 1
        },
        "maxChargeCurrentA": 2,
        "compatibleCabinetIds": ["GEN-EBM-72V"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 24",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 6 blocs 12V9 (autonomie calculée 9.5 min pour 10 min au catalogue). Extension d’autonomie possible : module batteries générique (référence à préciser)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67346",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67346",
      "reference": "INFOSEC E7 One 5000 RT",
      "range": "INFOSEC E7 One RT",
      "technology": "online_double_conversion",
      "formFactor": "tower_rack",
      "rackUnits": 2,
      "power": {
        "kVA": 5,
        "kW": 5,
        "pf": 1
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [200, 208, 220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.9
          },
          {
            "load": 0.5,
            "eta": 0.93
          },
          {
            "load": 0.75,
            "eta": 0.94
          },
          {
            "load": 1,
            "eta": 0.94
          }
        ],
        "eco": 0.98,
        "battery": 0.92
      },
      "dimensionsMm": {
        "w": 438,
        "d": 610,
        "h": 88
      },
      "weightKg": 45,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [16],
          "default": 16
        },
        "internal": {
          "blockId": "EX-VRLA-12V7",
          "blocks": 16,
          "strings": 1
        },
        "maxChargeCurrentA": 4,
        "compatibleCabinetIds": ["GEN-EBM-192V"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 3
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 24",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries dans un module séparé à partir de 5 kVA (non dessiné). Batteries internes estimées : 1 × 16 blocs 12V7 (autonomie calculée 14.1 min pour 15 min au catalogue). Extension d’autonomie possible : module batteries générique (référence à préciser)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67337",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67337",
      "reference": "INFOSEC E7 One 6000 RT",
      "range": "INFOSEC E7 One RT",
      "technology": "online_double_conversion",
      "formFactor": "tower_rack",
      "rackUnits": 2,
      "power": {
        "kVA": 6,
        "kW": 6,
        "pf": 1
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [200, 208, 220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.9
          },
          {
            "load": 0.5,
            "eta": 0.93
          },
          {
            "load": 0.75,
            "eta": 0.94
          },
          {
            "load": 1,
            "eta": 0.94
          }
        ],
        "eco": 0.98,
        "battery": 0.92
      },
      "dimensionsMm": {
        "w": 438,
        "d": 610,
        "h": 88
      },
      "weightKg": 51,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [16],
          "default": 16
        },
        "internal": {
          "blockId": "EX-VRLA-12V9",
          "blocks": 16,
          "strings": 1
        },
        "maxChargeCurrentA": 4,
        "compatibleCabinetIds": ["GEN-EBM-192V"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 3
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 24",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries dans un module séparé à partir de 5 kVA (non dessiné). Batteries internes estimées : 1 × 16 blocs 12V9 (autonomie calculée 15.2 min pour 15 min au catalogue). Extension d’autonomie possible : module batteries générique (référence à préciser)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67347",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67347",
      "reference": "INFOSEC E7 One 8000 RT",
      "range": "INFOSEC E7 One RT",
      "technology": "online_double_conversion",
      "formFactor": "tower_rack",
      "rackUnits": 2,
      "power": {
        "kVA": 8,
        "kW": 8,
        "pf": 1
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [200, 208, 220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.9
          },
          {
            "load": 0.5,
            "eta": 0.93
          },
          {
            "load": 0.75,
            "eta": 0.94
          },
          {
            "load": 1,
            "eta": 0.94
          }
        ],
        "eco": 0.98,
        "battery": 0.92
      },
      "dimensionsMm": {
        "w": 438,
        "d": 610,
        "h": 88
      },
      "weightKg": 63,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [20],
          "default": 20
        },
        "internal": {
          "blockId": "EX-VRLA-12V7",
          "blocks": 20,
          "strings": 1
        },
        "maxChargeCurrentA": 6,
        "compatibleCabinetIds": ["GEN-EBM-240V"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 3
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 24",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries dans un module séparé à partir de 5 kVA (non dessiné). Batteries internes estimées : 1 × 20 blocs 12V7 (autonomie calculée 10 min pour 10 min au catalogue). Extension d’autonomie possible : module batteries générique (référence à préciser)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67338",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67338",
      "reference": "INFOSEC E7 One 10k RT",
      "range": "INFOSEC E7 One RT",
      "technology": "online_double_conversion",
      "formFactor": "tower_rack",
      "rackUnits": 2,
      "power": {
        "kVA": 10,
        "kW": 10,
        "pf": 1
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [200, 208, 220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.9
          },
          {
            "load": 0.5,
            "eta": 0.93
          },
          {
            "load": 0.75,
            "eta": 0.94
          },
          {
            "load": 1,
            "eta": 0.94
          }
        ],
        "eco": 0.98,
        "battery": 0.92
      },
      "dimensionsMm": {
        "w": 438,
        "d": 610,
        "h": 88
      },
      "weightKg": 75,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [20],
          "default": 20
        },
        "internal": {
          "blockId": "EX-VRLA-12V9",
          "blocks": 20,
          "strings": 1
        },
        "maxChargeCurrentA": 6,
        "compatibleCabinetIds": ["GEN-EBM-240V"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 3
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 24",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries dans un module séparé à partir de 5 kVA (non dessiné). Batteries internes estimées : 1 × 20 blocs 12V9 (autonomie calculée 10.2 min pour 10 min au catalogue). Extension d’autonomie possible : module batteries générique (référence à préciser)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67417",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67417",
      "reference": "INFOSEC E4 VALUE 1000",
      "range": "INFOSEC E4 Value",
      "technology": "online_double_conversion",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 1,
        "kW": 0.8,
        "pf": 0.8
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [208, 220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.86
          },
          {
            "load": 0.5,
            "eta": 0.89
          },
          {
            "load": 0.75,
            "eta": 0.9
          },
          {
            "load": 1,
            "eta": 0.9
          }
        ],
        "eco": 0.97,
        "battery": 0.88
      },
      "dimensionsMm": {
        "w": 145,
        "d": 282,
        "h": 220
      },
      "weightKg": 12,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [2],
          "default": 2
        },
        "internal": {
          "blockId": "EX-VRLA-12V7",
          "blocks": 2,
          "strings": 1
        },
        "maxChargeCurrentA": 1.5,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 25",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 2 blocs 12V7 (autonomie calculée 9.3 min pour 10 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67425",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67425",
      "reference": "INFOSEC E4 VALUE 1500",
      "range": "INFOSEC E4 Value",
      "technology": "online_double_conversion",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 1.5,
        "kW": 1.2,
        "pf": 0.8
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [208, 220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.86
          },
          {
            "load": 0.5,
            "eta": 0.89
          },
          {
            "load": 0.75,
            "eta": 0.9
          },
          {
            "load": 1,
            "eta": 0.9
          }
        ],
        "eco": 0.97,
        "battery": 0.88
      },
      "dimensionsMm": {
        "w": 145,
        "d": 397,
        "h": 220
      },
      "weightKg": 16,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [3],
          "default": 3
        },
        "internal": {
          "blockId": "EX-VRLA-12V9",
          "blocks": 3,
          "strings": 1
        },
        "maxChargeCurrentA": 2,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 25",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 3 blocs 12V9 (autonomie calculée 13.1 min pour 12 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67418",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67418",
      "reference": "INFOSEC E4 VALUE 2000",
      "range": "INFOSEC E4 Value",
      "technology": "online_double_conversion",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 2,
        "kW": 1.6,
        "pf": 0.8
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [208, 220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.86
          },
          {
            "load": 0.5,
            "eta": 0.89
          },
          {
            "load": 0.75,
            "eta": 0.9
          },
          {
            "load": 1,
            "eta": 0.9
          }
        ],
        "eco": 0.97,
        "battery": 0.88
      },
      "dimensionsMm": {
        "w": 145,
        "d": 397,
        "h": 220
      },
      "weightKg": 20,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [4],
          "default": 4
        },
        "internal": {
          "blockId": "EX-VRLA-12V9",
          "blocks": 4,
          "strings": 1
        },
        "maxChargeCurrentA": 2,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 25",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 4 blocs 12V9 (autonomie calculée 13.1 min pour 14 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67419",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67419",
      "reference": "INFOSEC E4 VALUE 3000",
      "range": "INFOSEC E4 Value",
      "technology": "online_double_conversion",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 3,
        "kW": 2.4,
        "pf": 0.8
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [208, 220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.86
          },
          {
            "load": 0.5,
            "eta": 0.89
          },
          {
            "load": 0.75,
            "eta": 0.9
          },
          {
            "load": 1,
            "eta": 0.9
          }
        ],
        "eco": 0.97,
        "battery": 0.88
      },
      "dimensionsMm": {
        "w": 190,
        "d": 421,
        "h": 318
      },
      "weightKg": 28,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [6],
          "default": 6
        },
        "internal": {
          "blockId": "EX-VRLA-12V7",
          "blocks": 6,
          "strings": 1
        },
        "maxChargeCurrentA": 2,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 25",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 6 blocs 12V7 (autonomie calculée 9.3 min pour 10 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67426",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67426",
      "reference": "INFOSEC E4 VALUE 4000",
      "range": "INFOSEC E4 Value",
      "technology": "online_double_conversion",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 4,
        "kW": 3.2,
        "pf": 0.8
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [208, 220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.9
          },
          {
            "load": 0.5,
            "eta": 0.93
          },
          {
            "load": 0.75,
            "eta": 0.94
          },
          {
            "load": 1,
            "eta": 0.94
          }
        ],
        "eco": 0.98,
        "battery": 0.92
      },
      "dimensionsMm": {
        "w": 190,
        "d": 369,
        "h": 573
      },
      "weightKg": 39,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [8],
          "default": 8
        },
        "internal": {
          "blockId": "EX-VRLA-12V12",
          "blocks": 8,
          "strings": 1
        },
        "maxChargeCurrentA": 4,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 25",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 8 blocs 12V12 (autonomie calculée 19.1 min pour 20 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67420",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67420",
      "reference": "INFOSEC E4 VALUE 5000",
      "range": "INFOSEC E4 Value",
      "technology": "online_double_conversion",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 5,
        "kW": 4,
        "pf": 0.8
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [208, 220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.9
          },
          {
            "load": 0.5,
            "eta": 0.93
          },
          {
            "load": 0.75,
            "eta": 0.94
          },
          {
            "load": 1,
            "eta": 0.94
          }
        ],
        "eco": 0.98,
        "battery": 0.92
      },
      "dimensionsMm": {
        "w": 190,
        "d": 369,
        "h": 573
      },
      "weightKg": 45,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [8],
          "default": 8
        },
        "internal": {
          "blockId": "EX-VRLA-12V12",
          "blocks": 8,
          "strings": 1
        },
        "maxChargeCurrentA": 4,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 25",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 8 blocs 12V12 (autonomie calculée 14.4 min pour 15 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67656",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67656",
      "reference": "INFOSEC E4 VALUE + 6000",
      "range": "INFOSEC E4 Value",
      "technology": "online_double_conversion",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 6,
        "kW": 5.4,
        "pf": 0.9
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [208, 220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.9
          },
          {
            "load": 0.5,
            "eta": 0.93
          },
          {
            "load": 0.75,
            "eta": 0.94
          },
          {
            "load": 1,
            "eta": 0.94
          }
        ],
        "eco": 0.98,
        "battery": 0.92
      },
      "dimensionsMm": {
        "w": 190,
        "d": 369,
        "h": 688
      },
      "weightKg": 51,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [16],
          "default": 16
        },
        "internal": {
          "blockId": "EX-VRLA-12V7",
          "blocks": 16,
          "strings": 1
        },
        "maxChargeCurrentA": 4,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 25",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 16 blocs 12V7 (autonomie calculée 12.6 min pour 12 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67657",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67657",
      "reference": "INFOSEC E4 VALUE + 10k",
      "range": "INFOSEC E4 Value",
      "technology": "online_double_conversion",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 10,
        "kW": 9,
        "pf": 0.9
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [208, 220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.9
          },
          {
            "load": 0.5,
            "eta": 0.93
          },
          {
            "load": 0.75,
            "eta": 0.94
          },
          {
            "load": 1,
            "eta": 0.94
          }
        ],
        "eco": 0.98,
        "battery": 0.92
      },
      "dimensionsMm": {
        "w": 190,
        "d": 442,
        "h": 688
      },
      "weightKg": 75,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [8],
          "default": 8
        },
        "internal": {
          "blockId": "EX-VRLA-12V9",
          "blocks": 8,
          "strings": 3
        },
        "maxChargeCurrentA": 6,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 25",
        "url": "https://www.infosec-ups.com/",
        "note": "Le guide de sélection (page 9) indique 67321 pour le 10 kVA ; la page produit 67657. Batteries internes estimées : 3 × 8 blocs 12V9 (autonomie calculée 15.2 min pour 15 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67689",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67689",
      "reference": "INFOSEC E4 Pro One 1000",
      "range": "INFOSEC E4 Pro One TM",
      "technology": "online_double_conversion",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 1,
        "kW": 1,
        "pf": 1
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [208, 220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.86
          },
          {
            "load": 0.5,
            "eta": 0.89
          },
          {
            "load": 0.75,
            "eta": 0.9
          },
          {
            "load": 1,
            "eta": 0.9
          }
        ],
        "eco": 0.97,
        "battery": 0.88
      },
      "dimensionsMm": {
        "w": 145,
        "d": 282,
        "h": 220
      },
      "weightKg": 12,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [2],
          "default": 2
        },
        "internal": {
          "blockId": "EX-VRLA-12V9",
          "blocks": 2,
          "strings": 1
        },
        "maxChargeCurrentA": 1.5,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 26",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 2 blocs 12V9 (autonomie calculée 9.5 min pour 10 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67690",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67690",
      "reference": "INFOSEC E4 Pro One 1500",
      "range": "INFOSEC E4 Pro One TM",
      "technology": "online_double_conversion",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 1.5,
        "kW": 1.5,
        "pf": 1
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [208, 220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.86
          },
          {
            "load": 0.5,
            "eta": 0.89
          },
          {
            "load": 0.75,
            "eta": 0.9
          },
          {
            "load": 1,
            "eta": 0.9
          }
        ],
        "eco": 0.97,
        "battery": 0.88
      },
      "dimensionsMm": {
        "w": 145,
        "d": 397,
        "h": 220
      },
      "weightKg": 16,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [4],
          "default": 4
        },
        "internal": {
          "blockId": "EX-VRLA-12V7",
          "blocks": 4,
          "strings": 1
        },
        "maxChargeCurrentA": 2,
        "compatibleCabinetIds": [],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 26",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 4 blocs 12V7 (autonomie calculée 10.3 min pour 10 min au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67691",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67691",
      "reference": "INFOSEC E4 Pro One 2000",
      "range": "INFOSEC E4 Pro One TM",
      "technology": "online_double_conversion",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 2,
        "kW": 2,
        "pf": 1
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [208, 220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.86
          },
          {
            "load": 0.5,
            "eta": 0.89
          },
          {
            "load": 0.75,
            "eta": 0.9
          },
          {
            "load": 1,
            "eta": 0.9
          }
        ],
        "eco": 0.97,
        "battery": 0.88
      },
      "dimensionsMm": {
        "w": 145,
        "d": 397,
        "h": 220
      },
      "weightKg": 20,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [4],
          "default": 4
        },
        "internal": {
          "blockId": "EX-VRLA-12V9",
          "blocks": 4,
          "strings": 1
        },
        "maxChargeCurrentA": 2,
        "compatibleCabinetIds": ["GEN-EBM-48V"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 26",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 4 blocs 12V9 (autonomie calculée 9.5 min pour 10 min au catalogue). Extension d’autonomie possible : module batteries générique (référence à préciser)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67692",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67692",
      "reference": "INFOSEC E4 Pro One 3000",
      "range": "INFOSEC E4 Pro One TM",
      "technology": "online_double_conversion",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 3,
        "kW": 3,
        "pf": 1
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [208, 220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.86
          },
          {
            "load": 0.5,
            "eta": 0.89
          },
          {
            "load": 0.75,
            "eta": 0.9
          },
          {
            "load": 1,
            "eta": 0.9
          }
        ],
        "eco": 0.97,
        "battery": 0.88
      },
      "dimensionsMm": {
        "w": 190,
        "d": 421,
        "h": 318
      },
      "weightKg": 28,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [6],
          "default": 6
        },
        "internal": {
          "blockId": "EX-VRLA-12V9",
          "blocks": 6,
          "strings": 1
        },
        "maxChargeCurrentA": 2,
        "compatibleCabinetIds": ["GEN-EBM-72V"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 26",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 6 blocs 12V9 (autonomie calculée 9.5 min pour 10 min au catalogue). Extension d’autonomie possible : module batteries générique (référence à préciser)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67629",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67629",
      "reference": "INFOSEC E4 Pro One 5000",
      "range": "INFOSEC E4 Pro One TM",
      "technology": "online_double_conversion",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 5,
        "kW": 5,
        "pf": 1
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [208, 220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.9
          },
          {
            "load": 0.5,
            "eta": 0.93
          },
          {
            "load": 0.75,
            "eta": 0.94
          },
          {
            "load": 1,
            "eta": 0.94
          }
        ],
        "eco": 0.98,
        "battery": 0.92
      },
      "dimensionsMm": {
        "w": 190,
        "d": 369,
        "h": 688
      },
      "weightKg": 45,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [16],
          "default": 16
        },
        "internal": {
          "blockId": "EX-VRLA-12V9",
          "blocks": 16,
          "strings": 1
        },
        "maxChargeCurrentA": 4,
        "compatibleCabinetIds": ["GEN-EBM-192V"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 3
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 26",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 16 blocs 12V9 (autonomie calculée 19.1 min pour 19 min au catalogue). Extension d’autonomie possible : module batteries générique (référence à préciser)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67630",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67630",
      "reference": "INFOSEC E4 Pro One 6000",
      "range": "INFOSEC E4 Pro One TM",
      "technology": "online_double_conversion",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 6,
        "kW": 6,
        "pf": 1
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [208, 220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.9
          },
          {
            "load": 0.5,
            "eta": 0.93
          },
          {
            "load": 0.75,
            "eta": 0.94
          },
          {
            "load": 1,
            "eta": 0.94
          }
        ],
        "eco": 0.98,
        "battery": 0.92
      },
      "dimensionsMm": {
        "w": 190,
        "d": 369,
        "h": 688
      },
      "weightKg": 51,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [16],
          "default": 16
        },
        "internal": {
          "blockId": "EX-VRLA-12V9",
          "blocks": 16,
          "strings": 1
        },
        "maxChargeCurrentA": 4,
        "compatibleCabinetIds": ["GEN-EBM-192V"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 3
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 26",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 16 blocs 12V9 (autonomie calculée 15.2 min pour 15 min au catalogue). Extension d’autonomie possible : module batteries générique (référence à préciser)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67631",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67631",
      "reference": "INFOSEC E4 Pro One 8000",
      "range": "INFOSEC E4 Pro One TM",
      "technology": "online_double_conversion",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 8,
        "kW": 8,
        "pf": 1
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [208, 220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.9
          },
          {
            "load": 0.5,
            "eta": 0.93
          },
          {
            "load": 0.75,
            "eta": 0.94
          },
          {
            "load": 1,
            "eta": 0.94
          }
        ],
        "eco": 0.98,
        "battery": 0.92
      },
      "dimensionsMm": {
        "w": 190,
        "d": 442,
        "h": 688
      },
      "weightKg": 63,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [20],
          "default": 20
        },
        "internal": {
          "blockId": "EX-VRLA-12V9",
          "blocks": 20,
          "strings": 1
        },
        "maxChargeCurrentA": 6,
        "compatibleCabinetIds": ["GEN-EBM-240V"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 3
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 26",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 20 blocs 12V9 (autonomie calculée 13.9 min pour 14 min au catalogue). Extension d’autonomie possible : module batteries générique (référence à préciser)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67632",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67632",
      "reference": "INFOSEC E4 Pro One 10k",
      "range": "INFOSEC E4 Pro One TM",
      "technology": "online_double_conversion",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 10,
        "kW": 10,
        "pf": 1
      },
      "phases": {
        "in": 1,
        "out": 1
      },
      "voltages": {
        "out": [208, 220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.9
          },
          {
            "load": 0.5,
            "eta": 0.93
          },
          {
            "load": 0.75,
            "eta": 0.94
          },
          {
            "load": 1,
            "eta": 0.94
          }
        ],
        "eco": 0.98,
        "battery": 0.92
      },
      "dimensionsMm": {
        "w": 190,
        "d": 442,
        "h": 688
      },
      "weightKg": 75,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [20],
          "default": 20
        },
        "internal": {
          "blockId": "EX-VRLA-12V12",
          "blocks": 20,
          "strings": 1
        },
        "maxChargeCurrentA": 6,
        "compatibleCabinetIds": ["GEN-EBM-240V"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 3
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 26",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 20 blocs 12V12 (autonomie calculée 14.4 min pour 15 min au catalogue). Extension d’autonomie possible : module batteries générique (référence à préciser)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67508",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67508",
      "reference": "INFOSEC E4 LCD Pro 10k TM",
      "range": "INFOSEC E4 LCD Pro TM (tri/mono)",
      "technology": "online_double_conversion",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 10,
        "kW": 8,
        "pf": 0.8
      },
      "phases": {
        "in": 3,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 190,
        "d": 442,
        "h": 688
      },
      "weightKg": 75,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [20],
          "default": 20
        },
        "internal": {
          "blockId": "EX-VRLA-12V7",
          "blocks": 20,
          "strings": 1
        },
        "maxChargeCurrentA": 6,
        "compatibleCabinetIds": ["GEN-EBM-240V"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 27",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 20 blocs 12V7 (autonomie calculée 10.6 min pour 12 min au catalogue). Extension d’autonomie possible : module batteries générique (référence à préciser)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67509",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67509",
      "reference": "INFOSEC E4 LCD Pro 15k TM",
      "range": "INFOSEC E4 LCD Pro TM (tri/mono)",
      "technology": "online_double_conversion",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 15,
        "kW": 12,
        "pf": 0.8
      },
      "phases": {
        "in": 3,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 190,
        "d": 442,
        "h": 688
      },
      "weightKg": 105,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [20],
          "default": 20
        },
        "internal": {
          "blockId": "EX-VRLA-12V9",
          "blocks": 20,
          "strings": 1
        },
        "maxChargeCurrentA": 6,
        "compatibleCabinetIds": ["GEN-EBM-240V"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 27",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 1 × 20 blocs 12V9 (autonomie calculée 8.1 min pour 8 min au catalogue). Extension d’autonomie possible : module batteries générique (référence à préciser)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67517",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67517",
      "reference": "INFOSEC E4 LCD Pro 20k TM",
      "range": "INFOSEC E4 LCD Pro TM (tri/mono)",
      "technology": "online_double_conversion",
      "formFactor": "tower",
      "rackUnits": null,
      "power": {
        "kVA": 20,
        "kW": 16,
        "pf": 0.8
      },
      "phases": {
        "in": 3,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 250,
        "d": 815,
        "h": 826
      },
      "weightKg": 135,
      "clearancesMm": {
        "front": 500,
        "rear": 150,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [20],
          "default": 20
        },
        "internal": {
          "blockId": "EX-VRLA-12V7",
          "blocks": 20,
          "strings": 2
        },
        "maxChargeCurrentA": 6,
        "compatibleCabinetIds": ["GEN-EBM-240V"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 27",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes estimées : 2 × 20 blocs 12V7 (autonomie calculée 10.6 min pour 10 min au catalogue). Extension d’autonomie possible : module batteries générique (référence à préciser)."
      },
      "estimated": ["efficiency", "batteryVoltage", "internalBattery", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67658",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67658",
      "reference": "INFOSEC M5T 10K",
      "range": "INFOSEC M5T (tri/tri)",
      "technology": "online_double_conversion",
      "formFactor": "cabinet",
      "rackUnits": null,
      "power": {
        "kVA": 10,
        "kW": 10,
        "pf": 1
      },
      "phases": {
        "in": 3,
        "out": 3
      },
      "voltages": {
        "out": [380, 400, 415],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 250,
        "d": 627,
        "h": 826
      },
      "weightKg": 62,
      "clearancesMm": {
        "front": 1000,
        "rear": 0,
        "left": 0,
        "right": 0,
        "top": 500
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [30, 32, 34, 36, 38, 40],
          "default": 32
        },
        "internal": null,
        "maxChargeCurrentA": 6,
        "compatibleCabinetIds": ["EX-CAB-S", "EX-CAB-M", "EX-CAB-L"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 4
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 28",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes (10 à 30 min) non modélisées : armoires batteries externes retenues. Armoires batteries génériques (non fournies au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67659",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67659",
      "reference": "INFOSEC M5T 15K",
      "range": "INFOSEC M5T (tri/tri)",
      "technology": "online_double_conversion",
      "formFactor": "cabinet",
      "rackUnits": null,
      "power": {
        "kVA": 15,
        "kW": 15,
        "pf": 1
      },
      "phases": {
        "in": 3,
        "out": 3
      },
      "voltages": {
        "out": [380, 400, 415],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 250,
        "d": 627,
        "h": 826
      },
      "weightKg": 73,
      "clearancesMm": {
        "front": 1000,
        "rear": 0,
        "left": 0,
        "right": 0,
        "top": 500
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [30, 32, 34, 36, 38, 40],
          "default": 32
        },
        "internal": null,
        "maxChargeCurrentA": 6,
        "compatibleCabinetIds": ["EX-CAB-S", "EX-CAB-M", "EX-CAB-L"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 4
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 28",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes (10 à 30 min) non modélisées : armoires batteries externes retenues. Armoires batteries génériques (non fournies au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67660",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67660",
      "reference": "INFOSEC M5T 20K",
      "range": "INFOSEC M5T (tri/tri)",
      "technology": "online_double_conversion",
      "formFactor": "cabinet",
      "rackUnits": null,
      "power": {
        "kVA": 20,
        "kW": 20,
        "pf": 1
      },
      "phases": {
        "in": 3,
        "out": 3
      },
      "voltages": {
        "out": [380, 400, 415],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 250,
        "d": 627,
        "h": 826
      },
      "weightKg": 84,
      "clearancesMm": {
        "front": 1000,
        "rear": 0,
        "left": 0,
        "right": 0,
        "top": 500
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [30, 32, 34, 36, 38, 40],
          "default": 32
        },
        "internal": null,
        "maxChargeCurrentA": 6,
        "compatibleCabinetIds": ["EX-CAB-S", "EX-CAB-M", "EX-CAB-L"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 4
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 28",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes (10 à 30 min) non modélisées : armoires batteries externes retenues. Armoires batteries génériques (non fournies au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67661",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67661",
      "reference": "INFOSEC M5T 30K",
      "range": "INFOSEC M5T (tri/tri)",
      "technology": "online_double_conversion",
      "formFactor": "cabinet",
      "rackUnits": null,
      "power": {
        "kVA": 30,
        "kW": 30,
        "pf": 1
      },
      "phases": {
        "in": 3,
        "out": 3
      },
      "voltages": {
        "out": [380, 400, 415],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 300,
        "d": 815,
        "h": 1000
      },
      "weightKg": 106,
      "clearancesMm": {
        "front": 1000,
        "rear": 0,
        "left": 0,
        "right": 0,
        "top": 500
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [30, 32, 34, 36, 38, 40],
          "default": 32
        },
        "internal": null,
        "maxChargeCurrentA": 8,
        "compatibleCabinetIds": ["EX-CAB-S", "EX-CAB-M", "EX-CAB-L"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 4
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 28",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes (10 à 30 min) non modélisées : armoires batteries externes retenues. Armoires batteries génériques (non fournies au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67662",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67662",
      "reference": "INFOSEC M5T 40K",
      "range": "INFOSEC M5T (tri/tri)",
      "technology": "online_double_conversion",
      "formFactor": "cabinet",
      "rackUnits": null,
      "power": {
        "kVA": 40,
        "kW": 40,
        "pf": 1
      },
      "phases": {
        "in": 3,
        "out": 3
      },
      "voltages": {
        "out": [380, 400, 415],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 300,
        "d": 815,
        "h": 1000
      },
      "weightKg": 128,
      "clearancesMm": {
        "front": 1000,
        "rear": 0,
        "left": 0,
        "right": 0,
        "top": 500
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [30, 32, 34, 36, 38, 40],
          "default": 32
        },
        "internal": null,
        "maxChargeCurrentA": 10,
        "compatibleCabinetIds": ["EX-CAB-S", "EX-CAB-M", "EX-CAB-L"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 4
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 28",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes (10 à 30 min) non modélisées : armoires batteries externes retenues. Armoires batteries génériques (non fournies au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67663",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67663",
      "reference": "INFOSEC M5T 60K",
      "range": "INFOSEC M5T (tri/tri)",
      "technology": "online_double_conversion",
      "formFactor": "cabinet",
      "rackUnits": null,
      "power": {
        "kVA": 60,
        "kW": 60,
        "pf": 1
      },
      "phases": {
        "in": 3,
        "out": 3
      },
      "voltages": {
        "out": [380, 400, 415],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 300,
        "d": 815,
        "h": 1000
      },
      "weightKg": 172,
      "clearancesMm": {
        "front": 1000,
        "rear": 0,
        "left": 0,
        "right": 0,
        "top": 500
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [30, 32, 34, 36, 38, 40],
          "default": 32
        },
        "internal": null,
        "maxChargeCurrentA": 15,
        "compatibleCabinetIds": ["EX-CAB-S", "EX-CAB-M", "EX-CAB-L"],
        "sharedBattery": false,
        "maxExternalCabinets": 6
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 4
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 28",
        "url": "https://www.infosec-ups.com/",
        "note": "Batteries internes (10 à 30 min) non modélisées : armoires batteries externes retenues. Armoires batteries génériques (non fournies au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67687",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67687",
      "reference": "INFOSEC M5T 80K",
      "range": "INFOSEC M5T (tri/tri)",
      "technology": "online_double_conversion",
      "formFactor": "cabinet",
      "rackUnits": null,
      "power": {
        "kVA": 80,
        "kW": 80,
        "pf": 1
      },
      "phases": {
        "in": 3,
        "out": 3
      },
      "voltages": {
        "out": [380, 400, 415],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 600,
        "d": 979,
        "h": 1600
      },
      "weightKg": 216,
      "clearancesMm": {
        "front": 1000,
        "rear": 0,
        "left": 0,
        "right": 0,
        "top": 500
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [30, 32, 34, 36, 38, 40],
          "default": 32
        },
        "internal": null,
        "maxChargeCurrentA": 20,
        "compatibleCabinetIds": ["EX-CAB-S", "EX-CAB-M", "EX-CAB-L"],
        "sharedBattery": false,
        "maxExternalCabinets": 6
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 6
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 28",
        "url": "https://www.infosec-ups.com/",
        "note": "Armoires batteries génériques (non fournies au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67664",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67664",
      "reference": "INFOSEC M5T 100K",
      "range": "INFOSEC M5T (tri/tri)",
      "technology": "online_double_conversion",
      "formFactor": "cabinet",
      "rackUnits": null,
      "power": {
        "kVA": 100,
        "kW": 100,
        "pf": 1
      },
      "phases": {
        "in": 3,
        "out": 3
      },
      "voltages": {
        "out": [380, 400, 415],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 600,
        "d": 979,
        "h": 1600
      },
      "weightKg": 260,
      "clearancesMm": {
        "front": 1000,
        "rear": 0,
        "left": 0,
        "right": 0,
        "top": 500
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [30, 32, 34, 36, 38, 40],
          "default": 32
        },
        "internal": null,
        "maxChargeCurrentA": 25,
        "compatibleCabinetIds": ["EX-CAB-S", "EX-CAB-M", "EX-CAB-L"],
        "sharedBattery": false,
        "maxExternalCabinets": 6
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 6
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 28",
        "url": "https://www.infosec-ups.com/",
        "note": "Armoires batteries génériques (non fournies au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67665",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67665",
      "reference": "INFOSEC M5T 120K",
      "range": "INFOSEC M5T (tri/tri)",
      "technology": "online_double_conversion",
      "formFactor": "cabinet",
      "rackUnits": null,
      "power": {
        "kVA": 120,
        "kW": 120,
        "pf": 1
      },
      "phases": {
        "in": 3,
        "out": 3
      },
      "voltages": {
        "out": [380, 400, 415],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 600,
        "d": 979,
        "h": 1600
      },
      "weightKg": 304,
      "clearancesMm": {
        "front": 1000,
        "rear": 0,
        "left": 0,
        "right": 0,
        "top": 500
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [30, 32, 34, 36, 38, 40],
          "default": 32
        },
        "internal": null,
        "maxChargeCurrentA": 30,
        "compatibleCabinetIds": ["EX-CAB-S", "EX-CAB-M", "EX-CAB-L"],
        "sharedBattery": false,
        "maxExternalCabinets": 6
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 6
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 28",
        "url": "https://www.infosec-ups.com/",
        "note": "Le guide de sélection (page 9) indique 67765 pour le 120 kVA ; la page produit 67665. Armoires batteries génériques (non fournies au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67688",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67688",
      "reference": "INFOSEC M5T 150K",
      "range": "INFOSEC M5T (tri/tri)",
      "technology": "online_double_conversion",
      "formFactor": "cabinet",
      "rackUnits": null,
      "power": {
        "kVA": 150,
        "kW": 150,
        "pf": 1
      },
      "phases": {
        "in": 3,
        "out": 3
      },
      "voltages": {
        "out": [380, 400, 415],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 600,
        "d": 979,
        "h": 1600
      },
      "weightKg": 370,
      "clearancesMm": {
        "front": 1000,
        "rear": 0,
        "left": 0,
        "right": 0,
        "top": 500
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [30, 32, 34, 36, 38, 40],
          "default": 32
        },
        "internal": null,
        "maxChargeCurrentA": 38,
        "compatibleCabinetIds": ["EX-CAB-S", "EX-CAB-M", "EX-CAB-L"],
        "sharedBattery": false,
        "maxExternalCabinets": 6
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 6
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 28",
        "url": "https://www.infosec-ups.com/",
        "note": "Armoires batteries génériques (non fournies au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67666",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67666",
      "reference": "INFOSEC M5T 180K",
      "range": "INFOSEC M5T (tri/tri)",
      "technology": "online_double_conversion",
      "formFactor": "cabinet",
      "rackUnits": null,
      "power": {
        "kVA": 180,
        "kW": 180,
        "pf": 1
      },
      "phases": {
        "in": 3,
        "out": 3
      },
      "voltages": {
        "out": [380, 400, 415],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 600,
        "d": 979,
        "h": 1600
      },
      "weightKg": 436,
      "clearancesMm": {
        "front": 1000,
        "rear": 0,
        "left": 0,
        "right": 0,
        "top": 500
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [30, 32, 34, 36, 38, 40],
          "default": 32
        },
        "internal": null,
        "maxChargeCurrentA": 45,
        "compatibleCabinetIds": ["EX-CAB-S", "EX-CAB-M", "EX-CAB-L"],
        "sharedBattery": false,
        "maxExternalCabinets": 6
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 6
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 28",
        "url": "https://www.infosec-ups.com/",
        "note": "Armoires batteries génériques (non fournies au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67667",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67667",
      "reference": "INFOSEC M5T 200K",
      "range": "INFOSEC M5T (tri/tri)",
      "technology": "online_double_conversion",
      "formFactor": "cabinet",
      "rackUnits": null,
      "power": {
        "kVA": 200,
        "kW": 200,
        "pf": 1
      },
      "phases": {
        "in": 3,
        "out": 3
      },
      "voltages": {
        "out": [380, 400, 415],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 600,
        "d": 979,
        "h": 1600
      },
      "weightKg": 480,
      "clearancesMm": {
        "front": 1000,
        "rear": 0,
        "left": 0,
        "right": 0,
        "top": 500
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [30, 32, 34, 36, 38, 40],
          "default": 32
        },
        "internal": null,
        "maxChargeCurrentA": 50,
        "compatibleCabinetIds": ["EX-CAB-S", "EX-CAB-M", "EX-CAB-L"],
        "sharedBattery": false,
        "maxExternalCabinets": 6
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 6
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 28",
        "url": "https://www.infosec-ups.com/",
        "note": "Armoires batteries génériques (non fournies au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-69309",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "69309",
      "reference": "INFOSEC M6Ti 60K",
      "range": "INFOSEC M6Ti (tri/tri)",
      "technology": "online_double_conversion",
      "formFactor": "cabinet",
      "rackUnits": null,
      "power": {
        "kVA": 60,
        "kW": 60,
        "pf": 1
      },
      "phases": {
        "in": 3,
        "out": 3
      },
      "voltages": {
        "out": [380, 400, 415],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 320,
        "d": 1000,
        "h": 800
      },
      "weightKg": 172,
      "clearancesMm": {
        "front": 1000,
        "rear": 0,
        "left": 0,
        "right": 0,
        "top": 500
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [30, 32, 34, 36, 38, 40],
          "default": 32
        },
        "internal": null,
        "maxChargeCurrentA": 15,
        "compatibleCabinetIds": ["EX-CAB-S", "EX-CAB-M", "EX-CAB-L"],
        "sharedBattery": false,
        "maxExternalCabinets": 6
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 4
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 30",
        "url": "https://www.infosec-ups.com/",
        "note": "Armoires batteries génériques (non fournies au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-69311",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "69311",
      "reference": "INFOSEC M6Ti 80K",
      "range": "INFOSEC M6Ti (tri/tri)",
      "technology": "online_double_conversion",
      "formFactor": "cabinet",
      "rackUnits": null,
      "power": {
        "kVA": 80,
        "kW": 80,
        "pf": 1
      },
      "phases": {
        "in": 3,
        "out": 3
      },
      "voltages": {
        "out": [380, 400, 415],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 430,
        "d": 1000,
        "h": 1200
      },
      "weightKg": 216,
      "clearancesMm": {
        "front": 1000,
        "rear": 0,
        "left": 0,
        "right": 0,
        "top": 500
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [30, 32, 34, 36, 38, 40],
          "default": 32
        },
        "internal": null,
        "maxChargeCurrentA": 20,
        "compatibleCabinetIds": ["EX-CAB-S", "EX-CAB-M", "EX-CAB-L"],
        "sharedBattery": false,
        "maxExternalCabinets": 6
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 4
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 30",
        "url": "https://www.infosec-ups.com/",
        "note": "Armoires batteries génériques (non fournies au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-69301",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "69301",
      "reference": "INFOSEC M6Ti 100K",
      "range": "INFOSEC M6Ti (tri/tri)",
      "technology": "online_double_conversion",
      "formFactor": "cabinet",
      "rackUnits": null,
      "power": {
        "kVA": 100,
        "kW": 100,
        "pf": 1
      },
      "phases": {
        "in": 3,
        "out": 3
      },
      "voltages": {
        "out": [380, 400, 415],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 430,
        "d": 1000,
        "h": 1200
      },
      "weightKg": 260,
      "clearancesMm": {
        "front": 1000,
        "rear": 0,
        "left": 0,
        "right": 0,
        "top": 500
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [30, 32, 34, 36, 38, 40],
          "default": 32
        },
        "internal": null,
        "maxChargeCurrentA": 25,
        "compatibleCabinetIds": ["EX-CAB-S", "EX-CAB-M", "EX-CAB-L"],
        "sharedBattery": false,
        "maxExternalCabinets": 6
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 4
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 30",
        "url": "https://www.infosec-ups.com/",
        "note": "Armoires batteries génériques (non fournies au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-69302",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "69302",
      "reference": "INFOSEC M6Ti 120K",
      "range": "INFOSEC M6Ti (tri/tri)",
      "technology": "online_double_conversion",
      "formFactor": "cabinet",
      "rackUnits": null,
      "power": {
        "kVA": 120,
        "kW": 120,
        "pf": 1
      },
      "phases": {
        "in": 3,
        "out": 3
      },
      "voltages": {
        "out": [380, 400, 415],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 430,
        "d": 1000,
        "h": 1200
      },
      "weightKg": 304,
      "clearancesMm": {
        "front": 1000,
        "rear": 0,
        "left": 0,
        "right": 0,
        "top": 500
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [30, 32, 34, 36, 38, 40],
          "default": 32
        },
        "internal": null,
        "maxChargeCurrentA": 30,
        "compatibleCabinetIds": ["EX-CAB-S", "EX-CAB-M", "EX-CAB-L"],
        "sharedBattery": false,
        "maxExternalCabinets": 6
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 4
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 30",
        "url": "https://www.infosec-ups.com/",
        "note": "Armoires batteries génériques (non fournies au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-69303",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "69303",
      "reference": "INFOSEC M6Ti 180K",
      "range": "INFOSEC M6Ti (tri/tri)",
      "technology": "online_double_conversion",
      "formFactor": "cabinet",
      "rackUnits": null,
      "power": {
        "kVA": 180,
        "kW": 180,
        "pf": 1
      },
      "phases": {
        "in": 3,
        "out": 3
      },
      "voltages": {
        "out": [380, 400, 415],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 600,
        "d": 1000,
        "h": 1200
      },
      "weightKg": 436,
      "clearancesMm": {
        "front": 1000,
        "rear": 0,
        "left": 0,
        "right": 0,
        "top": 500
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [30, 32, 34, 36, 38, 40],
          "default": 32
        },
        "internal": null,
        "maxChargeCurrentA": 45,
        "compatibleCabinetIds": ["EX-CAB-S", "EX-CAB-M", "EX-CAB-L"],
        "sharedBattery": false,
        "maxExternalCabinets": 6
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 4
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 30",
        "url": "https://www.infosec-ups.com/",
        "note": "Armoires batteries génériques (non fournies au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-69304",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "69304",
      "reference": "INFOSEC M6Ti 200K",
      "range": "INFOSEC M6Ti (tri/tri)",
      "technology": "online_double_conversion",
      "formFactor": "cabinet",
      "rackUnits": null,
      "power": {
        "kVA": 200,
        "kW": 200,
        "pf": 1
      },
      "phases": {
        "in": 3,
        "out": 3
      },
      "voltages": {
        "out": [380, 400, 415],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 600,
        "d": 1000,
        "h": 1200
      },
      "weightKg": 480,
      "clearancesMm": {
        "front": 1000,
        "rear": 0,
        "left": 0,
        "right": 0,
        "top": 500
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [30, 32, 34, 36, 38, 40],
          "default": 32
        },
        "internal": null,
        "maxChargeCurrentA": 50,
        "compatibleCabinetIds": ["EX-CAB-S", "EX-CAB-M", "EX-CAB-L"],
        "sharedBattery": false,
        "maxExternalCabinets": 6
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 4
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 30",
        "url": "https://www.infosec-ups.com/",
        "note": "Armoires batteries génériques (non fournies au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-69312",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "69312",
      "reference": "INFOSEC M6Ti 240K",
      "range": "INFOSEC M6Ti (tri/tri)",
      "technology": "online_double_conversion",
      "formFactor": "cabinet",
      "rackUnits": null,
      "power": {
        "kVA": 240,
        "kW": 240,
        "pf": 1
      },
      "phases": {
        "in": 3,
        "out": 3
      },
      "voltages": {
        "out": [380, 400, 415],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 600,
        "d": 1000,
        "h": 1475
      },
      "weightKg": 568,
      "clearancesMm": {
        "front": 1000,
        "rear": 0,
        "left": 0,
        "right": 0,
        "top": 500
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [30, 32, 34, 36, 38, 40],
          "default": 32
        },
        "internal": null,
        "maxChargeCurrentA": 60,
        "compatibleCabinetIds": ["EX-CAB-S", "EX-CAB-M", "EX-CAB-L"],
        "sharedBattery": false,
        "maxExternalCabinets": 8
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 4
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 30",
        "url": "https://www.infosec-ups.com/",
        "note": "Armoires batteries génériques (non fournies au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-69313",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "69313",
      "reference": "INFOSEC M6Ti 300K",
      "range": "INFOSEC M6Ti (tri/tri)",
      "technology": "online_double_conversion",
      "formFactor": "cabinet",
      "rackUnits": null,
      "power": {
        "kVA": 300,
        "kW": 300,
        "pf": 1
      },
      "phases": {
        "in": 3,
        "out": 3
      },
      "voltages": {
        "out": [380, 400, 415],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 600,
        "d": 1000,
        "h": 1475
      },
      "weightKg": 700,
      "clearancesMm": {
        "front": 1000,
        "rear": 0,
        "left": 0,
        "right": 0,
        "top": 500
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [30, 32, 34, 36, 38, 40],
          "default": 32
        },
        "internal": null,
        "maxChargeCurrentA": 75,
        "compatibleCabinetIds": ["EX-CAB-S", "EX-CAB-M", "EX-CAB-L"],
        "sharedBattery": false,
        "maxExternalCabinets": 8
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 4
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 30",
        "url": "https://www.infosec-ups.com/",
        "note": "Armoires batteries génériques (non fournies au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-69310",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "69310",
      "reference": "INFOSEC M6Ti TX 60K",
      "range": "INFOSEC M6Ti TX (transformateur d’isolement)",
      "technology": "online_double_conversion",
      "formFactor": "cabinet",
      "rackUnits": null,
      "power": {
        "kVA": 60,
        "kW": 60,
        "pf": 1
      },
      "phases": {
        "in": 3,
        "out": 3
      },
      "voltages": {
        "out": [380, 400, 415],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 600,
        "d": 1000,
        "h": 1200
      },
      "weightKg": 172,
      "clearancesMm": {
        "front": 1000,
        "rear": 0,
        "left": 0,
        "right": 0,
        "top": 500
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [30, 32, 34, 36, 38, 40],
          "default": 32
        },
        "internal": null,
        "maxChargeCurrentA": 15,
        "compatibleCabinetIds": ["EX-CAB-S", "EX-CAB-M", "EX-CAB-L"],
        "sharedBattery": false,
        "maxExternalCabinets": 6
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 4
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 31",
        "url": "https://www.infosec-ups.com/",
        "note": "Armoires batteries génériques (non fournies au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67314-M6TI-TX-80K",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67314",
      "reference": "INFOSEC M6Ti TX 80K",
      "range": "INFOSEC M6Ti TX (transformateur d’isolement)",
      "technology": "online_double_conversion",
      "formFactor": "cabinet",
      "rackUnits": null,
      "power": {
        "kVA": 80,
        "kW": 80,
        "pf": 1
      },
      "phases": {
        "in": 3,
        "out": 3
      },
      "voltages": {
        "out": [380, 400, 415],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 430,
        "d": 1000,
        "h": 1200
      },
      "weightKg": 216,
      "clearancesMm": {
        "front": 1000,
        "rear": 0,
        "left": 0,
        "right": 0,
        "top": 500
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [30, 32, 34, 36, 38, 40],
          "default": 32
        },
        "internal": null,
        "maxChargeCurrentA": 20,
        "compatibleCabinetIds": ["EX-CAB-S", "EX-CAB-M", "EX-CAB-L"],
        "sharedBattery": false,
        "maxExternalCabinets": 6
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 4
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 31",
        "url": "https://www.infosec-ups.com/",
        "note": "Référence 67314 identique à celle de l’E3 Pro 1000 RM (page 23) : coquille probable. Armoires batteries génériques (non fournies au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-69305",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "69305",
      "reference": "INFOSEC M6Ti TX 100K",
      "range": "INFOSEC M6Ti TX (transformateur d’isolement)",
      "technology": "online_double_conversion",
      "formFactor": "cabinet",
      "rackUnits": null,
      "power": {
        "kVA": 100,
        "kW": 100,
        "pf": 1
      },
      "phases": {
        "in": 3,
        "out": 3
      },
      "voltages": {
        "out": [380, 400, 415],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 480,
        "d": 1000,
        "h": 1600
      },
      "weightKg": 260,
      "clearancesMm": {
        "front": 1000,
        "rear": 0,
        "left": 0,
        "right": 0,
        "top": 500
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [30, 32, 34, 36, 38, 40],
          "default": 32
        },
        "internal": null,
        "maxChargeCurrentA": 25,
        "compatibleCabinetIds": ["EX-CAB-S", "EX-CAB-M", "EX-CAB-L"],
        "sharedBattery": false,
        "maxExternalCabinets": 6
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 4
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 31",
        "url": "https://www.infosec-ups.com/",
        "note": "Armoires batteries génériques (non fournies au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-69306",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "69306",
      "reference": "INFOSEC M6Ti TX 120K",
      "range": "INFOSEC M6Ti TX (transformateur d’isolement)",
      "technology": "online_double_conversion",
      "formFactor": "cabinet",
      "rackUnits": null,
      "power": {
        "kVA": 120,
        "kW": 120,
        "pf": 1
      },
      "phases": {
        "in": 3,
        "out": 3
      },
      "voltages": {
        "out": [380, 400, 415],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 480,
        "d": 1000,
        "h": 1600
      },
      "weightKg": 304,
      "clearancesMm": {
        "front": 1000,
        "rear": 0,
        "left": 0,
        "right": 0,
        "top": 500
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [30, 32, 34, 36, 38, 40],
          "default": 32
        },
        "internal": null,
        "maxChargeCurrentA": 30,
        "compatibleCabinetIds": ["EX-CAB-S", "EX-CAB-M", "EX-CAB-L"],
        "sharedBattery": false,
        "maxExternalCabinets": 6
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 4
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 31",
        "url": "https://www.infosec-ups.com/",
        "note": "Armoires batteries génériques (non fournies au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-69307",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "69307",
      "reference": "INFOSEC M6Ti TX 180K",
      "range": "INFOSEC M6Ti TX (transformateur d’isolement)",
      "technology": "online_double_conversion",
      "formFactor": "cabinet",
      "rackUnits": null,
      "power": {
        "kVA": 180,
        "kW": 180,
        "pf": 1
      },
      "phases": {
        "in": 3,
        "out": 3
      },
      "voltages": {
        "out": [380, 400, 415],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 600,
        "d": 1000,
        "h": 2000
      },
      "weightKg": 436,
      "clearancesMm": {
        "front": 1000,
        "rear": 0,
        "left": 0,
        "right": 0,
        "top": 500
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [30, 32, 34, 36, 38, 40],
          "default": 32
        },
        "internal": null,
        "maxChargeCurrentA": 45,
        "compatibleCabinetIds": ["EX-CAB-S", "EX-CAB-M", "EX-CAB-L"],
        "sharedBattery": false,
        "maxExternalCabinets": 6
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 4
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 31",
        "url": "https://www.infosec-ups.com/",
        "note": "Armoires batteries génériques (non fournies au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-69308",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "69308",
      "reference": "INFOSEC M6Ti TX 200K",
      "range": "INFOSEC M6Ti TX (transformateur d’isolement)",
      "technology": "online_double_conversion",
      "formFactor": "cabinet",
      "rackUnits": null,
      "power": {
        "kVA": 200,
        "kW": 200,
        "pf": 1
      },
      "phases": {
        "in": 3,
        "out": 3
      },
      "voltages": {
        "out": [380, 400, 415],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 600,
        "d": 1000,
        "h": 2000
      },
      "weightKg": 480,
      "clearancesMm": {
        "front": 1000,
        "rear": 0,
        "left": 0,
        "right": 0,
        "top": 500
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [30, 32, 34, 36, 38, 40],
          "default": 32
        },
        "internal": null,
        "maxChargeCurrentA": 50,
        "compatibleCabinetIds": ["EX-CAB-S", "EX-CAB-M", "EX-CAB-L"],
        "sharedBattery": false,
        "maxExternalCabinets": 6
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 4
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 31",
        "url": "https://www.infosec-ups.com/",
        "note": "Armoires batteries génériques (non fournies au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67725",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67725",
      "reference": "INFOSEC Mod3 C 10k TT",
      "range": "INFOSEC Mod3 C",
      "technology": "online_double_conversion",
      "formFactor": "tower_rack",
      "rackUnits": 3,
      "power": {
        "kVA": 10,
        "kW": 10,
        "pf": 1
      },
      "phases": {
        "in": 3,
        "out": 3
      },
      "voltages": {
        "out": [380, 400, 415],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 418,
        "d": 678,
        "h": 129
      },
      "weightKg": 62,
      "clearancesMm": {
        "front": 1000,
        "rear": 0,
        "left": 0,
        "right": 0,
        "top": 500
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [30, 32, 34, 36, 38, 40],
          "default": 32
        },
        "internal": null,
        "maxChargeCurrentA": 6,
        "compatibleCabinetIds": ["EX-CAB-S", "EX-CAB-M", "EX-CAB-L"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 32",
        "url": "https://www.infosec-ups.com/",
        "note": "Armoires batteries génériques (non fournies au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-67727",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "67727",
      "reference": "INFOSEC Mod3 C 10k TM",
      "range": "INFOSEC Mod3 C",
      "technology": "online_double_conversion",
      "formFactor": "tower_rack",
      "rackUnits": 3,
      "power": {
        "kVA": 10,
        "kW": 10,
        "pf": 1
      },
      "phases": {
        "in": 3,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 418,
        "d": 678,
        "h": 129
      },
      "weightKg": 62,
      "clearancesMm": {
        "front": 1000,
        "rear": 0,
        "left": 0,
        "right": 0,
        "top": 500
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [30, 32, 34, 36, 38, 40],
          "default": 32
        },
        "internal": null,
        "maxChargeCurrentA": 6,
        "compatibleCabinetIds": ["EX-CAB-S", "EX-CAB-M", "EX-CAB-L"],
        "sharedBattery": false,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": null,
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 32",
        "url": "https://www.infosec-ups.com/",
        "note": "Armoires batteries génériques (non fournies au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-MOD3-C-10-TT-BAIE-19U",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "",
      "reference": "INFOSEC Mod3 C /10 TT (baie 19U)",
      "range": "INFOSEC Mod3 C",
      "technology": "modular",
      "formFactor": "cabinet",
      "rackUnits": null,
      "power": {
        "kVA": 40,
        "kW": 40,
        "pf": 1
      },
      "phases": {
        "in": 3,
        "out": 3
      },
      "voltages": {
        "out": [380, 400, 415],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 443,
        "d": 857,
        "h": 849
      },
      "weightKg": 132,
      "clearancesMm": {
        "front": 1000,
        "rear": 0,
        "left": 0,
        "right": 0,
        "top": 500
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [30, 32, 34, 36, 38, 40],
          "default": 32
        },
        "internal": null,
        "maxChargeCurrentA": 10,
        "compatibleCabinetIds": ["EX-CAB-S", "EX-CAB-M", "EX-CAB-L"],
        "sharedBattery": true,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": {
        "moduleKVA": 10,
        "moduleKW": 10,
        "maxModules": 4,
        "frameMaxKVA": 40,
        "moduleWeightKg": 13,
        "emptyFrameWeightKg": 132,
        "frameParallelMax": 1
      },
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 32",
        "url": "https://www.infosec-ups.com/",
        "note": "Pas de référence produit imprimée pour la baie préconfigurée. Armoires batteries génériques (non fournies au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-MOD3-C-10-TM-BAIE-19U",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "",
      "reference": "INFOSEC Mod3 C /10 TM (baie 19U)",
      "range": "INFOSEC Mod3 C",
      "technology": "modular",
      "formFactor": "cabinet",
      "rackUnits": null,
      "power": {
        "kVA": 20,
        "kW": 20,
        "pf": 1
      },
      "phases": {
        "in": 3,
        "out": 1
      },
      "voltages": {
        "out": [220, 230, 240],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 443,
        "d": 857,
        "h": 849
      },
      "weightKg": 116,
      "clearancesMm": {
        "front": 1000,
        "rear": 0,
        "left": 0,
        "right": 0,
        "top": 500
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [30, 32, 34, 36, 38, 40],
          "default": 32
        },
        "internal": null,
        "maxChargeCurrentA": 6,
        "compatibleCabinetIds": ["EX-CAB-S", "EX-CAB-M", "EX-CAB-L"],
        "sharedBattery": true,
        "maxExternalCabinets": 4
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": false,
        "maxUnits": 1
      },
      "modular": {
        "moduleKVA": 10,
        "moduleKW": 10,
        "maxModules": 2,
        "frameMaxKVA": 20,
        "moduleWeightKg": 13,
        "emptyFrameWeightKg": 116,
        "frameParallelMax": 1
      },
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 32",
        "url": "https://www.infosec-ups.com/",
        "note": "Pas de référence produit imprimée pour la baie préconfigurée. Armoires batteries génériques (non fournies au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-MOD5T-E-S-29U-JUSQU-90-KVA",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "",
      "reference": "INFOSEC Mod5T E S 29U (jusqu’à 90 kVA)",
      "range": "INFOSEC Mod5T E",
      "technology": "modular",
      "formFactor": "cabinet",
      "rackUnits": null,
      "power": {
        "kVA": 90,
        "kW": 90,
        "pf": 1
      },
      "phases": {
        "in": 3,
        "out": 3
      },
      "voltages": {
        "out": [380, 400, 415],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 515,
        "d": 1100,
        "h": 1522
      },
      "weightKg": 172,
      "clearancesMm": {
        "front": 1000,
        "rear": 0,
        "left": 0,
        "right": 0,
        "top": 500
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [30, 32, 34, 36, 38, 40],
          "default": 32
        },
        "internal": null,
        "maxChargeCurrentA": 23,
        "compatibleCabinetIds": ["EX-CAB-S", "EX-CAB-M", "EX-CAB-L"],
        "sharedBattery": true,
        "maxExternalCabinets": 6
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 2
      },
      "modular": {
        "moduleKVA": 30,
        "moduleKW": 30,
        "maxModules": 3,
        "frameMaxKVA": 90,
        "moduleWeightKg": 23,
        "emptyFrameWeightKg": 172,
        "frameParallelMax": 2
      },
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 33",
        "url": "https://www.infosec-ups.com/",
        "note": "Références des châssis Mod5T non lisibles sans ambiguïté (guide de sélection page 9) : à compléter. Taille et nombre de modules choisis parmi 20 / 30 / 50 / 60 kVA pour atteindre la puissance maximale publiée. Armoires batteries génériques (non fournies au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-MOD5T-S-30U-JUSQU-180-KVA",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "",
      "reference": "INFOSEC Mod5T S 30U (jusqu’à 180 kVA)",
      "range": "INFOSEC Mod5T",
      "technology": "modular",
      "formFactor": "cabinet",
      "rackUnits": null,
      "power": {
        "kVA": 180,
        "kW": 180,
        "pf": 1
      },
      "phases": {
        "in": 3,
        "out": 3
      },
      "voltages": {
        "out": [380, 400, 415],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 600,
        "d": 1100,
        "h": 1475
      },
      "weightKg": 244,
      "clearancesMm": {
        "front": 1000,
        "rear": 0,
        "left": 0,
        "right": 0,
        "top": 500
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [30, 32, 34, 36, 38, 40],
          "default": 32
        },
        "internal": null,
        "maxChargeCurrentA": 45,
        "compatibleCabinetIds": ["EX-CAB-S", "EX-CAB-M", "EX-CAB-L"],
        "sharedBattery": true,
        "maxExternalCabinets": 6
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 2
      },
      "modular": {
        "moduleKVA": 30,
        "moduleKW": 30,
        "maxModules": 6,
        "frameMaxKVA": 180,
        "moduleWeightKg": 23,
        "emptyFrameWeightKg": 244,
        "frameParallelMax": 2
      },
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 33",
        "url": "https://www.infosec-ups.com/",
        "note": "Références des châssis Mod5T non lisibles sans ambiguïté (guide de sélection page 9) : à compléter. Taille et nombre de modules choisis parmi 20 / 30 / 50 / 60 kVA pour atteindre la puissance maximale publiée. Armoires batteries génériques (non fournies au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "chargeCurrent", "weight"]
    },
    {
      "id": "INF-MOD5T-S-42U-JUSQU-600-KVA",
      "sample": false,
      "brand": "INFOSEC",
      "partNumber": "",
      "reference": "INFOSEC Mod5T S 42U (jusqu’à 600 kVA)",
      "range": "INFOSEC Mod5T",
      "technology": "modular",
      "formFactor": "cabinet",
      "rackUnits": null,
      "power": {
        "kVA": 600,
        "kW": 600,
        "pf": 1
      },
      "phases": {
        "in": 3,
        "out": 3
      },
      "voltages": {
        "out": [380, 400, 415],
        "freqHz": [50, 60]
      },
      "efficiency": {
        "online": [
          {
            "load": 0.25,
            "eta": 0.95
          },
          {
            "load": 0.5,
            "eta": 0.965
          },
          {
            "load": 0.75,
            "eta": 0.97
          },
          {
            "load": 1,
            "eta": 0.965
          }
        ],
        "eco": 0.99,
        "battery": 0.96
      },
      "dimensionsMm": {
        "w": 1200,
        "d": 1100,
        "h": 2010
      },
      "weightKg": 580,
      "clearancesMm": {
        "front": 1000,
        "rear": 0,
        "left": 0,
        "right": 0,
        "top": 500
      },
      "ip": "IP20",
      "ambientC": {
        "min": 0,
        "max": 40
      },
      "noiseDb": null,
      "battery": {
        "blockVoltage": 12,
        "blocksPerString": {
          "allowed": [30, 32, 34, 36, 38, 40],
          "default": 32
        },
        "internal": null,
        "maxChargeCurrentA": 150,
        "compatibleCabinetIds": ["EX-CAB-S", "EX-CAB-M", "EX-CAB-L"],
        "sharedBattery": true,
        "maxExternalCabinets": 8
      },
      "heatDissipationW": null,
      "parallel": {
        "capable": true,
        "maxUnits": 2
      },
      "modular": {
        "moduleKVA": 60,
        "moduleKW": 60,
        "maxModules": 10,
        "frameMaxKVA": 600,
        "moduleWeightKg": 38,
        "emptyFrameWeightKg": 580,
        "frameParallelMax": 2
      },
      "datasheetUrl": "https://www.infosec-ups.com/",
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 33",
        "url": "https://www.infosec-ups.com/",
        "note": "Références des châssis Mod5T non lisibles sans ambiguïté (guide de sélection page 9) : à compléter. Taille et nombre de modules choisis parmi 20 / 30 / 50 / 60 kVA pour atteindre la puissance maximale publiée. Armoires batteries génériques (non fournies au catalogue)."
      },
      "estimated": ["efficiency", "batteryVoltage", "chargeCurrent", "weight"]
    }
  ],
  "cabinets": [
    {
      "id": "INF-EBM-67401",
      "sample": true,
      "brand": "INFOSEC",
      "partNumber": "67401",
      "reference": "INFOSEC Battery Module E3 Performance 800 RT",
      "kind": "ebm",
      "dimensionsMm": {
        "w": 438,
        "d": 410,
        "h": 88
      },
      "emptyWeightKg": 5,
      "clearancesMm": {
        "front": 500,
        "rear": 100,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "capacity": [
        {
          "blockId": "EX-VRLA-12V17",
          "maxBlocks": 2
        }
      ],
      "breakerA": 63,
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 22",
        "url": "https://www.infosec-ups.com/",
        "note": "Référence du catalogue ; contenu en batteries et masse à vide estimés."
      }
    },
    {
      "id": "INF-EBM-67402",
      "sample": true,
      "brand": "INFOSEC",
      "partNumber": "67402",
      "reference": "INFOSEC Battery Module E3 Performance 1100 RT",
      "kind": "ebm",
      "dimensionsMm": {
        "w": 438,
        "d": 410,
        "h": 88
      },
      "emptyWeightKg": 5,
      "clearancesMm": {
        "front": 500,
        "rear": 100,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "capacity": [
        {
          "blockId": "EX-VRLA-12V7",
          "maxBlocks": 6
        }
      ],
      "breakerA": 63,
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 22",
        "url": "https://www.infosec-ups.com/",
        "note": "Référence du catalogue ; contenu en batteries et masse à vide estimés."
      }
    },
    {
      "id": "INF-EBM-67405",
      "sample": true,
      "brand": "INFOSEC",
      "partNumber": "67405",
      "reference": "INFOSEC Battery Module E3 Performance 1500 RT",
      "kind": "ebm",
      "dimensionsMm": {
        "w": 438,
        "d": 525,
        "h": 88
      },
      "emptyWeightKg": 5,
      "clearancesMm": {
        "front": 500,
        "rear": 100,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "capacity": [
        {
          "blockId": "EX-VRLA-12V17",
          "maxBlocks": 4
        }
      ],
      "breakerA": 63,
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 22",
        "url": "https://www.infosec-ups.com/",
        "note": "Référence du catalogue ; contenu en batteries et masse à vide estimés."
      }
    },
    {
      "id": "INF-EBM-67406",
      "sample": true,
      "brand": "INFOSEC",
      "partNumber": "67406",
      "reference": "INFOSEC Battery Module E3 Performance 2000 RT",
      "kind": "ebm",
      "dimensionsMm": {
        "w": 438,
        "d": 525,
        "h": 88
      },
      "emptyWeightKg": 5,
      "clearancesMm": {
        "front": 500,
        "rear": 100,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "capacity": [
        {
          "blockId": "EX-VRLA-12V9",
          "maxBlocks": 8
        }
      ],
      "breakerA": 63,
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 22",
        "url": "https://www.infosec-ups.com/",
        "note": "Référence du catalogue ; contenu en batteries et masse à vide estimés."
      }
    },
    {
      "id": "INF-EBM-67408",
      "sample": true,
      "brand": "INFOSEC",
      "partNumber": "67408",
      "reference": "INFOSEC Battery Module E3 Performance 2500 RT",
      "kind": "ebm",
      "dimensionsMm": {
        "w": 438,
        "d": 645,
        "h": 88
      },
      "emptyWeightKg": 5,
      "clearancesMm": {
        "front": 500,
        "rear": 100,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "capacity": [
        {
          "blockId": "EX-VRLA-12V18",
          "maxBlocks": 6
        }
      ],
      "breakerA": 63,
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 22",
        "url": "https://www.infosec-ups.com/",
        "note": "Référence du catalogue ; contenu en batteries et masse à vide estimés."
      }
    },
    {
      "id": "INF-EBM-67409",
      "sample": true,
      "brand": "INFOSEC",
      "partNumber": "67409",
      "reference": "INFOSEC Battery Module E3 Performance 3000/5000 RT",
      "kind": "ebm",
      "dimensionsMm": {
        "w": 438,
        "d": 645,
        "h": 88
      },
      "emptyWeightKg": 5,
      "clearancesMm": {
        "front": 500,
        "rear": 100,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "capacity": [
        {
          "blockId": "EX-VRLA-12V9",
          "maxBlocks": 12
        },
        {
          "blockId": "EX-VRLA-12V12",
          "maxBlocks": 16
        }
      ],
      "breakerA": 63,
      "source": {
        "brand": "INFOSEC",
        "model": "INFOSEC Electrical Protection Catalog 2025, p. 22",
        "url": "https://www.infosec-ups.com/",
        "note": "Référence du catalogue ; contenu en batteries et masse à vide estimés."
      }
    },
    {
      "id": "GEN-EBM-24V",
      "sample": true,
      "brand": "",
      "partNumber": "",
      "reference": "Module batteries externe 24 V (générique, à confirmer)",
      "kind": "ebm",
      "dimensionsMm": {
        "w": 438,
        "d": 477,
        "h": 44
      },
      "emptyWeightKg": 5,
      "clearancesMm": {
        "front": 500,
        "rear": 100,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "capacity": [
        {
          "blockId": "EX-VRLA-12V7",
          "maxBlocks": 4
        },
        {
          "blockId": "EX-VRLA-12V9",
          "maxBlocks": 4
        }
      ],
      "breakerA": 63
    },
    {
      "id": "GEN-EBM-48V",
      "sample": true,
      "brand": "",
      "partNumber": "",
      "reference": "Module batteries externe 48 V (générique, à confirmer)",
      "kind": "ebm",
      "dimensionsMm": {
        "w": 438,
        "d": 410,
        "h": 88
      },
      "emptyWeightKg": 5,
      "clearancesMm": {
        "front": 500,
        "rear": 100,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "capacity": [
        {
          "blockId": "EX-VRLA-12V9",
          "maxBlocks": 8
        },
        {
          "blockId": "EX-VRLA-12V7",
          "maxBlocks": 8
        }
      ],
      "breakerA": 63
    },
    {
      "id": "GEN-EBM-72V",
      "sample": true,
      "brand": "",
      "partNumber": "",
      "reference": "Module batteries externe 72 V (générique, à confirmer)",
      "kind": "ebm",
      "dimensionsMm": {
        "w": 438,
        "d": 630,
        "h": 88
      },
      "emptyWeightKg": 5,
      "clearancesMm": {
        "front": 500,
        "rear": 100,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "capacity": [
        {
          "blockId": "EX-VRLA-12V9",
          "maxBlocks": 12
        }
      ],
      "breakerA": 63
    },
    {
      "id": "GEN-EBM-96V",
      "sample": true,
      "brand": "",
      "partNumber": "",
      "reference": "Module batteries externe 96 V (générique, à confirmer)",
      "kind": "ebm",
      "dimensionsMm": {
        "w": 438,
        "d": 530,
        "h": 88
      },
      "emptyWeightKg": 5,
      "clearancesMm": {
        "front": 500,
        "rear": 100,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "capacity": [
        {
          "blockId": "EX-VRLA-12V18",
          "maxBlocks": 16
        },
        {
          "blockId": "EX-VRLA-12V17",
          "maxBlocks": 16
        },
        {
          "blockId": "EX-VRLA-12V9",
          "maxBlocks": 16
        }
      ],
      "breakerA": 63
    },
    {
      "id": "GEN-EBM-192V",
      "sample": true,
      "brand": "",
      "partNumber": "",
      "reference": "Module batteries externe 192 V (générique, à confirmer)",
      "kind": "ebm",
      "dimensionsMm": {
        "w": 438,
        "d": 610,
        "h": 88
      },
      "emptyWeightKg": 5,
      "clearancesMm": {
        "front": 500,
        "rear": 100,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "capacity": [
        {
          "blockId": "EX-VRLA-12V7",
          "maxBlocks": 32
        },
        {
          "blockId": "EX-VRLA-12V9",
          "maxBlocks": 32
        }
      ],
      "breakerA": 63
    },
    {
      "id": "GEN-EBM-240V",
      "sample": true,
      "brand": "",
      "partNumber": "",
      "reference": "Module batteries externe 240 V (générique, à confirmer)",
      "kind": "ebm",
      "dimensionsMm": {
        "w": 438,
        "d": 610,
        "h": 88
      },
      "emptyWeightKg": 5,
      "clearancesMm": {
        "front": 500,
        "rear": 100,
        "left": 0,
        "right": 0,
        "top": 0
      },
      "capacity": [
        {
          "blockId": "EX-VRLA-12V7",
          "maxBlocks": 40
        },
        {
          "blockId": "EX-VRLA-12V9",
          "maxBlocks": 40
        },
        {
          "blockId": "EX-VRLA-12V12",
          "maxBlocks": 40
        }
      ],
      "breakerA": 63
    }
  ]
}
